<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1, user-scalable=no, viewport-fit=cover">
<meta name="theme-color" content="#0b0f12">
<meta name="apple-mobile-web-app-capable" content="yes">
<title>GRP Substation Enclosure · EDS 07-3102_01 · Interactive 3D</title>
<style>
:root{
  --glass:rgba(14,18,22,.66); --glass2:rgba(22,28,34,.72); --line:rgba(255,255,255,.09); --line2:rgba(255,255,255,.16);
  --txt:#e9eef2; --dim:#9aa7b2; --dim2:#6f7c87; --acc:#5fd0ff;
  --s1:#f2b544; --s2:#ff6b4a; --s3:#39d98a; --s4:#c9e34a; --s5:#ff5aa8; --eq:#5aa9ff; --cb:#b48cff;
  --r:16px; --safe-b:env(safe-area-inset-bottom,0px); --safe-t:env(safe-area-inset-top,0px);
}
*{box-sizing:border-box;-webkit-tap-highlight-color:transparent}
html,body{margin:0;height:100%;overflow:hidden;background:#07090b;color:var(--txt);font:14px/1.4 -apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,"Helvetica Neue",Arial,sans-serif;-webkit-font-smoothing:antialiased;touch-action:none;user-select:none;-webkit-user-select:none}
canvas#c{position:fixed;inset:0;width:100%;height:100%;display:block;outline:none;touch-action:none}
button{font:inherit;color:inherit;background:none;border:0;cursor:pointer;padding:0}
.glass{background:var(--glass);backdrop-filter:blur(18px) saturate(140%);-webkit-backdrop-filter:blur(18px) saturate(140%);border:1px solid var(--line);box-shadow:0 10px 40px rgba(0,0,0,.35),inset 0 1px 0 rgba(255,255,255,.05)}
/* ---------- top bar ---------- */
#top{position:fixed;left:12px;top:calc(10px + var(--safe-t));z-index:20;display:flex;gap:8px;align-items:center;pointer-events:none}
#brand{pointer-events:auto;border-radius:14px;padding:8px 12px 8px 10px;display:flex;gap:10px;align-items:center}
#brand .logo{width:30px;height:30px;border-radius:9px;background:linear-gradient(135deg,#2c6b45,#173b27);display:grid;place-items:center;box-shadow:inset 0 0 0 1px rgba(255,255,255,.15)}
#brand b{display:block;font-size:13.5px;letter-spacing:.2px}
#brand small{display:block;color:var(--dim);font-size:11.5px}
.chip{pointer-events:auto;border-radius:12px;padding:7px 10px;font-size:12px;color:var(--dim);white-space:nowrap}
#qchip b{color:var(--txt);font-weight:600}
/* ---------- dock (tabs + pages) ---------- */
#dock{position:fixed;z-index:15;display:flex;flex-direction:column;overflow:hidden}
#tabs{display:flex;gap:4px;padding:6px;border-bottom:1px solid var(--line)}
#tabs button{flex:1;min-height:44px;border-radius:11px;font-size:12.5px;color:var(--dim);display:flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;transition:background .2s,color .2s}
#tabs button svg{width:19px;height:19px;stroke:currentColor;fill:none;stroke-width:1.8}
#tabs button.on{background:rgba(255,255,255,.09);color:var(--txt)}
#pages{flex:1;overflow:auto;overscroll-behavior:contain;-webkit-overflow-scrolling:touch;touch-action:pan-y}
.page{display:none;padding:12px 12px 18px}
.page.on{display:block}
.sec{margin:4px 0 14px}
.sec h4{margin:0 0 8px;font-size:11px;letter-spacing:1.1px;text-transform:uppercase;color:var(--dim2);font-weight:700;display:flex;justify-content:space-between;align-items:center}
.grid{display:grid;grid-template-columns:repeat(4,1fr);gap:6px}
.grid.g3{grid-template-columns:repeat(3,1fr)} .grid.g2{grid-template-columns:repeat(2,1fr)}
.btn{min-height:44px;border-radius:12px;background:rgba(255,255,255,.055);border:1px solid var(--line);font-size:12.5px;color:var(--txt);display:flex;align-items:center;justify-content:center;gap:6px;padding:6px 8px;text-align:center;line-height:1.15;transition:background .15s,border-color .15s,transform .1s}
.btn:active{transform:scale(.97)}
.btn.on{background:rgba(95,208,255,.16);border-color:rgba(95,208,255,.55);color:#dff6ff}
.btn.warn.on{background:rgba(255,107,74,.18);border-color:rgba(255,107,74,.6)}
.btn small{display:block;color:var(--dim);font-size:10.5px}
.row{display:flex;align-items:center;gap:10px;min-height:46px;padding:4px 2px;border-bottom:1px solid rgba(255,255,255,.04)}
.row:last-child{border-bottom:0}
.row .dot{width:10px;height:10px;border-radius:50%;flex:none;box-shadow:0 0 10px currentColor}
.row .lab{flex:1;min-width:0}
.row .lab b{font-weight:600;font-size:13px;display:block}
.row .lab small{color:var(--dim);font-size:11px;display:block;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.row.sub{min-height:40px;padding-left:20px}
.row.sub .lab b{font-weight:500;font-size:12.5px}
.sw{position:relative;width:46px;height:28px;border-radius:14px;background:rgba(255,255,255,.12);flex:none;transition:background .2s}
.sw::after{content:"";position:absolute;left:3px;top:3px;width:22px;height:22px;border-radius:50%;background:#cfd8de;transition:transform .2s,background .2s;box-shadow:0 2px 6px rgba(0,0,0,.4)}
.sw.on{background:var(--acc)} .sw.on::after{transform:translateX(18px);background:#fff}
.slider{width:100%;-webkit-appearance:none;appearance:none;height:34px;background:transparent;touch-action:none}
.slider::-webkit-slider-runnable-track{height:6px;border-radius:3px;background:linear-gradient(90deg,var(--acc) var(--p,0%),rgba(255,255,255,.14) var(--p,0%))}
.slider::-webkit-slider-thumb{-webkit-appearance:none;width:26px;height:26px;border-radius:50%;background:#fff;margin-top:-10px;box-shadow:0 2px 10px rgba(0,0,0,.5)}
.slider::-moz-range-track{height:6px;border-radius:3px;background:rgba(255,255,255,.14)}
.slider::-moz-range-progress{height:6px;border-radius:3px;background:var(--acc)}
.slider::-moz-range-thumb{width:24px;height:24px;border-radius:50%;background:#fff;border:0}
.note{font-size:11.5px;color:var(--dim);line-height:1.45;margin:6px 2px 0}
.note b{color:var(--txt);font-weight:600}
.seg{display:flex;background:rgba(255,255,255,.06);border-radius:12px;padding:3px;gap:3px;border:1px solid var(--line)}
.seg button{flex:1;min-height:38px;border-radius:9px;font-size:12.5px;color:var(--dim)}
.seg button.on{background:rgba(255,255,255,.14);color:#fff}
.thumbs{display:grid;grid-template-columns:repeat(2,1fr);gap:8px}
.thumb{border-radius:12px;overflow:hidden;border:1px solid var(--line);background:#fff;position:relative;min-height:60px}
.thumb img{display:block;width:100%;height:auto}
.thumb span{position:absolute;left:0;right:0;bottom:0;padding:16px 8px 6px;font-size:11px;color:#fff;background:linear-gradient(transparent,rgba(0,0,0,.78));text-align:left}
/* desktop layout */
@media (min-width:900px) and (min-height:560px){
  #dock{left:12px;top:calc(68px + var(--safe-t));bottom:12px;width:340px;border-radius:var(--r)}
  #grab{display:none}
  #info{right:12px;top:12px;width:340px;max-height:calc(100% - 24px)}
  #ref{right:12px;bottom:12px;width:340px}
  body.infoopen #ref{display:none}
  #timeline{left:364px;right:364px;bottom:14px}
  #measureBar{top:14px}
}
/* phone / small layout: bottom sheet */
@media not all and (min-width:900px) and (min-height:560px){
  #dock{left:0;right:0;bottom:0;border-radius:20px 20px 0 0;height:var(--sheetH,46vh);transition:height .28s cubic-bezier(.2,.8,.2,1);padding-bottom:var(--safe-b);border-bottom:0}
  #dock.drag{transition:none}
  #grab{display:block;height:22px;flex:none;position:relative;touch-action:none;cursor:grab}
  #grab::after{content:"";position:absolute;left:50%;top:8px;width:42px;height:5px;margin-left:-21px;border-radius:3px;background:rgba(255,255,255,.28)}
  #tabs{order:-1;border-bottom:1px solid var(--line);padding-top:0}
  #grab{order:-2}
  #info{left:8px;right:8px;top:calc(62px + var(--safe-t));max-height:calc(100% - var(--sheetH,46vh) - 80px)}
  #ref{left:8px;right:8px;top:calc(62px + var(--safe-t));max-width:none}
  #timeline{left:8px;right:8px;bottom:calc(var(--sheetH,46vh) + 8px)}
  #brand small{display:none}
  .grid{grid-template-columns:repeat(4,1fr)}
  #measureBar{top:calc(64px + var(--safe-t))}
}
/* ---------- info card ---------- */
#info{position:fixed;z-index:18;border-radius:var(--r);display:none;flex-direction:column;overflow:hidden}
#info.on{display:flex}
#info header{display:flex;gap:10px;align-items:flex-start;padding:12px 12px 8px 14px}
#info header .t{flex:1;min-width:0}
#info header b{font-size:15px;display:block;line-height:1.25}
#info header small{color:var(--dim);font-size:11.5px}
#info .x{width:40px;height:40px;border-radius:12px;background:rgba(255,255,255,.07);display:grid;place-items:center;flex:none;font-size:20px;color:var(--dim)}
#info .body{overflow:auto;padding:0 14px 12px;touch-action:pan-y;-webkit-overflow-scrolling:touch}
.chips{display:flex;flex-wrap:wrap;gap:5px;margin:2px 0 8px}
.tag{font-size:10.5px;font-weight:700;letter-spacing:.4px;padding:3px 7px;border-radius:7px;background:rgba(255,255,255,.08);color:var(--txt)}
.tag.s1{background:rgba(242,181,68,.18);color:var(--s1)} .tag.s2{background:rgba(255,107,74,.18);color:var(--s2)} .tag.s3{background:rgba(57,217,138,.16);color:var(--s3)}
.tag.s4{background:rgba(201,227,74,.16);color:var(--s4)} .tag.s5{background:rgba(255,90,168,.16);color:var(--s5)} .tag.eq{background:rgba(90,169,255,.16);color:var(--eq)} .tag.as{background:rgba(255,255,255,.07);color:#ffcf7a}
table.dims{width:100%;border-collapse:collapse;font-size:12.5px;margin:2px 0 8px}
table.dims td{padding:5px 0;border-bottom:1px solid rgba(255,255,255,.06);vertical-align:top}
table.dims td:first-child{color:var(--dim);padding-right:10px;width:46%}
table.dims td.v{font-variant-numeric:tabular-nums}
ul.notes{margin:4px 0 8px;padding-left:18px;font-size:12px;color:#cdd6dc}
ul.notes li{margin:3px 0}
#info .acts{display:flex;gap:6px;padding:8px 12px 12px;border-top:1px solid var(--line)}
#info .acts .btn{flex:1}
/* ---------- reference (drawing overlay) panel ---------- */
#ref{position:fixed;z-index:17;border-radius:var(--r);overflow:hidden;display:none;max-width:420px}
#ref.on{display:block}
#ref .hd{display:flex;align-items:center;gap:8px;padding:8px 8px 8px 12px;font-size:12px;color:var(--dim)}
#ref .hd b{color:var(--txt);flex:1;font-size:12.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
#ref .hd button{width:36px;height:36px;border-radius:10px;background:rgba(255,255,255,.07)}
#ref .im{background:#fff;max-height:34vh;overflow:hidden;display:flex;align-items:center;justify-content:center;cursor:zoom-in}
#ref .im img{width:100%;height:auto;display:block}
#viewer{position:fixed;inset:0;z-index:60;background:rgba(5,7,9,.92);display:none;touch-action:none}
#viewer.on{display:block}
#viewer .stage{position:absolute;inset:0;overflow:hidden}
#viewer img{position:absolute;left:0;top:0;transform-origin:0 0;background:#fff;max-width:none;will-change:transform}
#viewer .bar{position:absolute;left:0;right:0;top:0;padding:calc(10px + var(--safe-t)) 12px 10px;display:flex;gap:8px;align-items:center;background:linear-gradient(rgba(0,0,0,.7),transparent)}
#viewer .bar b{flex:1;font-size:14px}
#viewer .bar button{min-width:44px;height:44px;border-radius:12px;background:rgba(255,255,255,.12);padding:0 12px}
/* ---------- timeline ---------- */
#timeline{position:fixed;z-index:19;border-radius:var(--r);padding:10px 12px 12px;display:none}
#timeline.on{display:block}
#timeline .top{display:flex;align-items:center;gap:10px}
#timeline .play{width:46px;height:46px;border-radius:50%;background:var(--acc);color:#04121a;display:grid;place-items:center;flex:none}
#timeline .play svg{width:20px;height:20px;fill:currentColor}
#timeline .cap{flex:1;min-width:0}
#timeline .cap b{display:block;font-size:14px}
#timeline .cap span{display:block;font-size:12px;color:#c9d3da;line-height:1.35}
#timeline .ticks{display:flex;justify-content:space-between;font-size:10px;color:var(--dim2);margin:0 4px}
#timeline .ticks i{font-style:normal;flex:1;text-align:center;cursor:pointer;padding:4px 0}
#timeline .ticks i.on{color:var(--acc)}
#timeline .x{width:40px;height:40px;border-radius:12px;background:rgba(255,255,255,.07);font-size:18px;color:var(--dim)}
/* ---------- measure / walk / misc overlays ---------- */
#labels{position:fixed;inset:0;pointer-events:none;z-index:10;overflow:hidden}
.mlabel{position:absolute;transform:translate(-50%,-130%);background:rgba(10,14,18,.86);border:1px solid rgba(95,208,255,.6);color:#e8f8ff;font-size:12.5px;font-weight:700;padding:4px 8px;border-radius:8px;white-space:nowrap;font-variant-numeric:tabular-nums}
.dlabel{position:absolute;transform:translate(-50%,-50%);background:rgba(10,14,18,.78);color:#ffe2a8;font-size:11px;font-weight:700;padding:2px 6px;border-radius:6px;white-space:nowrap;border:1px solid rgba(242,181,68,.45)}
.plabel{position:absolute;transform:translate(-50%,-100%);font-size:11px;font-weight:600;color:#fff;padding:3px 7px;border-radius:7px;background:rgba(12,16,20,.72);border:1px solid rgba(255,255,255,.14);white-space:nowrap}
#measureBar{position:fixed;left:50%;transform:translateX(-50%);z-index:21;border-radius:14px;padding:8px 8px 8px 14px;display:none;align-items:center;gap:10px;font-size:13px}
#measureBar.on{display:flex}
#measureBar b{font-variant-numeric:tabular-nums;color:#bff0ff}
#measureBar button{height:38px;border-radius:10px;background:rgba(255,255,255,.1);padding:0 12px}
#walkUI{position:fixed;inset:0;z-index:16;display:none;pointer-events:none}
#walkUI.on{display:block}
#joy{position:absolute;left:22px;bottom:calc(30px + var(--safe-b));width:128px;height:128px;border-radius:50%;background:rgba(255,255,255,.07);border:1px solid rgba(255,255,255,.18);pointer-events:auto;touch-action:none}
#joy i{position:absolute;left:50%;top:50%;width:54px;height:54px;margin:-27px 0 0 -27px;border-radius:50%;background:rgba(255,255,255,.35);box-shadow:0 4px 16px rgba(0,0,0,.4)}
#walkExit{position:absolute;right:14px;top:calc(12px + var(--safe-t));pointer-events:auto;height:44px;border-radius:12px;padding:0 16px;font-weight:600}
#walkHint{position:absolute;left:50%;top:calc(14px + var(--safe-t));transform:translateX(-50%);font-size:12px;color:#dfe7ec;padding:8px 12px;border-radius:12px;pointer-events:none;text-align:center;max-width:70vw}
#cross{position:absolute;left:50%;top:50%;width:6px;height:6px;margin:-3px;border-radius:50%;background:rgba(255,255,255,.7);box-shadow:0 0 0 2px rgba(0,0,0,.25)}
body.walking #dock, body.walking #top, body.walking #ref{display:none!important}
#toast{position:fixed;left:50%;top:calc(70px + var(--safe-t));transform:translateX(-50%) translateY(-10px);z-index:40;padding:9px 14px;border-radius:12px;font-size:13px;opacity:0;transition:opacity .25s,transform .25s;pointer-events:none;max-width:86vw;text-align:center}
#toast.on{opacity:1;transform:translateX(-50%) translateY(0)}
/* ---------- loader / error ---------- */
#loader{position:fixed;inset:0;z-index:80;background:radial-gradient(ellipse at 50% 40%,#13201a,#06080a 70%);display:flex;flex-direction:column;align-items:center;justify-content:center;gap:16px;transition:opacity .6s}
#loader.gone{opacity:0;pointer-events:none}
#loader .ttl{font-size:20px;font-weight:700;letter-spacing:.3px}
#loader .sub{font-size:12.5px;color:var(--dim)}
#loader .bar{width:220px;height:4px;border-radius:2px;background:rgba(255,255,255,.1);overflow:hidden}
#loader .bar i{display:block;height:100%;width:4%;background:linear-gradient(90deg,#39d98a,#5fd0ff);transition:width .3s}
#err{position:fixed;inset:0;z-index:90;display:flex;align-items:center;justify-content:center;padding:20px;background:#07090b}
#err[hidden]{display:none}
#err .card{max-width:420px;border-radius:18px;padding:22px}
#err h3{margin:0 0 8px;font-size:18px}
#err p{margin:0 0 14px;color:var(--dim);font-size:14px;line-height:1.5}
#err a{color:var(--acc)}
#sectionHandleHint{display:none}
.kbd{display:inline-block;padding:1px 6px;border-radius:5px;border:1px solid var(--line2);font-size:10.5px;color:var(--dim)}
body.noui #top,body.noui #dock,body.noui #ref,body.noui #info,body.noui #timeline,body.noui #measureBar,body.noui #toast,body.noui #labels .plabel{display:none!important}
body.walking #top{display:none}
</style>
</head>
<body>
<canvas id="c" tabindex="0"></canvas>
<div id="labels"></div>

<div id="top">
  <div id="brand" class="glass">
    <div class="logo"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="#bff5d0" stroke-width="1.8"><path d="M3 10l9-6 9 6"/><path d="M5 10v10h14V10"/><path d="M12 13l-2 4h4l-2 4"/></svg></div>
    <div><b>GRP Unit Substation</b><small>EDS 07-3102_01 · Sheets 1–5 · Rev D/A/A/B/B</small></div>
  </div>
  <div id="qchip" class="chip glass">Quality <b id="qval">high</b></div>
</div>

<div id="dock" class="glass">
  <div id="grab"></div>
  <nav id="tabs">
    <button data-p="view" class="on"><svg viewBox="0 0 24 24"><path d="M2 12s4-7 10-7 10 7 10 7-4 7-10 7S2 12 2 12z"/><circle cx="12" cy="12" r="3"/></svg>View</button>
    <button data-p="layers"><svg viewBox="0 0 24 24"><path d="M12 3l9 5-9 5-9-5 9-5z"/><path d="M3 13l9 5 9-5"/></svg>Layers</button>
    <button data-p="tools"><svg viewBox="0 0 24 24"><path d="M4 20l7-7"/><path d="M14 4l6 6-8 8-6-6z"/></svg>Tools</button>
    <button data-p="build"><svg viewBox="0 0 24 24"><path d="M3 21h18"/><path d="M6 21V10l6-5 6 5v11"/><path d="M10 21v-6h4v6"/></svg>Build</button>
    <button data-p="sheets"><svg viewBox="0 0 24 24"><rect x="4" y="3" width="16" height="18" rx="2"/><path d="M8 8h8M8 12h8M8 16h5"/></svg>Sheets</button>
  </nav>
  <div id="pages">
    <!-- VIEW -->
    <section class="page on" id="p-view">
      <div class="sec"><h4>Camera</h4>
        <div class="grid" id="camBtns">
          <button class="btn" data-cam="iso">Iso</button>
          <button class="btn" data-cam="plan">Plan</button>
          <button class="btn" data-cam="front">Front</button>
          <button class="btn" data-cam="rear">Rear</button>
          <button class="btn" data-cam="left">Left</button>
          <button class="btn" data-cam="right">Right</button>
          <button class="btn" data-cam="foundation">Found&shy;ation</button>
          <button class="btn" data-cam="interior">Interior</button>
        </div>
        <p class="note">Drag to orbit · pinch or scroll to zoom · two-finger drag to pan · <b>double-tap</b> to reset. Tap any part for its drawing data.</p>
      </div>
      <div class="sec"><h4>Lighting</h4>
        <div class="seg" id="lightSeg"><button data-l="day" class="on">Day</button><button data-l="dusk">Dusk</button><button data-l="night">Night</button></div>
      </div>
      <div class="sec"><h4>Enclosure colour <span style="text-transform:none;letter-spacing:0;font-weight:500">note 27</span></h4>
        <div class="seg" id="colSeg"><button data-c="green" class="on">Dark green</button><button data-c="brown">Mid brown</button></div>
      </div>
      <div class="sec"><h4>Doors</h4>
        <div class="grid g2"><button class="btn" id="doorBtn">Open doors</button><button class="btn" id="rtuDoorBtn">Open RTU door</button></div>
        <input type="range" class="slider" id="doorSl" min="0" max="90" value="0" step="1" aria-label="Door angle">
        <p class="note">Both doors open through 90° without being impeded (Sheet 1 GA note).</p>
      </div>
      <div class="sec"><h4>Drawing reference</h4>
        <div class="grid g2"><button class="btn on" id="refBtn">Matching sheet panel</button><button class="btn" id="labelBtn">Part labels</button></div>
      </div>
    </section>
    <!-- LAYERS -->
    <section class="page" id="p-layers">
      <div class="sec"><h4>Presets</h4>
        <div class="grid g3"><button class="btn" data-preset="civil">Civil only</button><button class="btn" data-preset="all">Everything</button><button class="btn" data-preset="below">Below ground</button></div>
      </div>
      <div class="sec"><h4>Drawing layers</h4><div id="layerList"></div></div>
    </section>
    <!-- TOOLS -->
    <section class="page" id="p-tools">
      <div class="sec"><h4>Inspect</h4>
        <div class="grid g3">
          <button class="btn" id="xrayBtn">X-ray</button>
          <button class="btn" id="secBtn">Section cut</button>
          <button class="btn" id="measBtn">Measure</button>
          <button class="btn" id="walkBtn">Walk inside</button>
          <button class="btn" id="dimBtn">Dimensions</button>
          <button class="btn" id="handleBtn">RMU handle</button>
        </div>
      </div>
      <div class="sec" id="secPanel" style="display:none"><h4>Section plane</h4>
        <div class="seg" id="secAxis"><button data-a="x" class="on">X (left↔right)</button><button data-a="z">Z (front↔back)</button><button data-a="y">Y (height)</button></div>
        <input type="range" class="slider" id="secSl" min="0" max="1000" value="500" aria-label="Section position">
        <div class="grid g2"><button class="btn" id="secFlip">Flip side</button><button class="btn" id="secCaps">Hatched caps</button></div>
        <p class="note">Drag the slider, or drag the glowing handle in the scene. Cut faces are hatched by material.</p>
      </div>
      <div class="sec"><h4>Exploded view</h4>
        <input type="range" class="slider" id="expSl" min="0" max="1000" value="0" aria-label="Explode amount">
        <div class="grid g2"><button class="btn" id="expBtn">Explode</button><button class="btn" id="asmBtn">Animate assembly</button></div>
      </div>
    </section>
    <!-- BUILD -->
    <section class="page" id="p-build">
      <div class="sec"><h4>Construction sequence</h4>
        <div class="grid g2"><button class="btn" id="seqBtn">Start sequence</button><button class="btn" id="seqStop">Finished site</button></div>
        <div id="stageList" style="margin-top:10px"></div>
      </div>
    </section>
    <!-- SHEETS -->
    <section class="page" id="p-sheets">
      <div class="sec"><h4>Drawing sheets — tap to enlarge</h4><div class="thumbs" id="thumbs"></div></div>
      <div class="sec"><h4>Key views</h4><div class="thumbs" id="thumbs2"></div></div>
      <div class="sec"><h4>Model vs drawing checks</h4><p class="note" id="checkNote">Positions and dimensions use the figured dimensions on Sheets 1–5. Where a sheet gives no figure, values were scaled from the drawing (the drawing says “do not scale”) and are marked <b>scaled</b> or <b>assumed</b> in the info cards.</p></div>
    </section>
  </div>
</div>

<div id="info" class="glass">
  <header><div class="t"><b id="iTitle">—</b><small id="iSub"></small></div><button class="x" id="iClose" aria-label="Close">×</button></header>
  <div class="body" id="iBody"></div>
  <div class="acts"><button class="btn" id="iFocus">Zoom to</button><button class="btn" id="iSheet">On drawing</button><button class="btn" id="iIso">Isolate</button></div>
</div>

<div id="ref" class="glass">
  <div class="hd"><b id="refTitle">Sheet 1 · General arrangement</b><button id="refBig" aria-label="Enlarge">⤢</button><button id="refClose" aria-label="Hide">×</button></div>
  <div class="im" id="refIm"><img id="refImg" alt="Drawing reference"></div>
</div>

<div id="viewer"><div class="stage" id="vStage"><img id="vImg" alt="Drawing sheet"></div>
  <div class="bar"><b id="vTitle">Sheet</b><button id="vFit">Fit</button><button id="vClose">Close</button></div></div>

<div id="timeline" class="glass">
  <div class="top">
    <button class="play" id="tlPlay" aria-label="Play"><svg viewBox="0 0 24 24" id="tlIcon"><path d="M7 4l13 8-13 8z"/></svg></button>
    <div class="cap"><b id="tlTitle">1 · Excavate</b><span id="tlCap"></span></div>
    <button class="x" id="tlClose" aria-label="Close">×</button>
  </div>
  <input type="range" class="slider" id="tlSl" min="0" max="9000" value="0" aria-label="Construction timeline">
  <div class="ticks" id="tlTicks"></div>
</div>

<div id="measureBar" class="glass"><span id="measTxt">Tap two points to measure</span><button id="measClear">Clear</button><button id="measDone">Done</button></div>

<div id="walkUI"><div id="cross"></div><div id="walkHint" class="glass">Left stick: move · drag anywhere else: look<br><span class="kbd">W A S D</span> + drag on desktop</div><div id="joy"><i></i></div><button id="walkExit" class="glass">Exit walk</button></div>

<div id="toast" class="glass"></div>

<div id="loader"><div class="ttl">GRP Unit Substation</div><div class="sub" id="lstat">Reading drawing EDS 07-3102_01…</div><div class="bar"><i id="lprog"></i></div></div>
<div id="err" hidden><div class="card glass"><h3 id="errT">Something went wrong</h3><p id="errP"></p><p><a href="?q=low">Try low quality</a> · <a href="javascript:location.reload()">Reload</a></p></div></div>
<script>
window.GRP_START = function (progress) {
'use strict';
var T = THREE, PI = Math.PI;
function V(x, y, z) { return new T.Vector3(x, y, z); }
function clamp(v, a, b) { return v < a ? a : v > b ? b : v; }
function lerp(a, b, t) { return a + (b - a) * t; }
function smooth(t) { t = clamp(t, 0, 1); return t * t * (3 - 2 * t); }
function ease(t) { t = clamp(t, 0, 1); return t < .5 ? 4 * t * t * t : 1 - Math.pow(-2 * t + 2, 3) / 2; }
function $(id) { return document.getElementById(id); }
var rnd = (function () { var s = 20250817; return function () { s = (s * 16807) % 2147483647; return (s - 1) / 2147483646; }; })();

/* ---------------- quality ---------------- */
var QS = new URLSearchParams(location.search);
var isMobile = /Android|iPhone|iPad|iPod|Mobile/i.test(navigator.userAgent) || (navigator.maxTouchPoints > 1 && Math.min(screen.width, screen.height) < 820);
var qParam = (QS.get('q') || '').toLowerCase();
var QUALITY = (qParam === 'low' || qParam === 'medium' || qParam === 'high') ? qParam : (isMobile ? 'medium' : 'high');
var QCFG = {
  low:    { dprMax: 1.0, msaa: 0, bloom: false, shadows: 0,    tex: 256, grass: 0,    fins: 1, segs: 6 },
  medium: { dprMax: 1.6, msaa: 4, bloom: true,  shadows: 1024, tex: 512, grass: 1800, fins: 1, segs: 8 },
  high:   { dprMax: 2.0, msaa: 4, bloom: true,  shadows: 2048, tex: 512, grass: 4200, fins: 1, segs: 12 }
};
var Q = QCFG[QUALITY];
$('qval').textContent = QUALITY;

/* ---------------- renderer ---------------- */
var canvas = $('c');
var renderer;
try {
  renderer = new T.WebGLRenderer({ canvas: canvas, antialias: false, alpha: false, powerPreference: 'high-performance', stencil: false, preserveDrawingBuffer: /[?&]shot=1/.test(location.search) });
} catch (e) { window.GRP_FAIL('webgl', e); return; }
renderer.outputEncoding = T.LinearEncoding;
renderer.toneMapping = T.NoToneMapping;
renderer.localClippingEnabled = true;
renderer.shadowMap.enabled = Q.shadows > 0;
renderer.shadowMap.type = T.PCFSoftShadowMap;
renderer.shadowMap.autoUpdate = true;
var isGL2 = renderer.capabilities.isWebGL2;
var gl = renderer.getContext();
var floatRT = isGL2 ? !!(gl.getExtension('EXT_color_buffer_float') || gl.getExtension('EXT_color_buffer_half_float')) : !!(gl.getExtension('OES_texture_half_float') && gl.getExtension('EXT_color_buffer_half_float'));
var RT_TYPE = floatRT ? T.HalfFloatType : T.UnsignedByteType;
var maxAniso = renderer.capabilities.getMaxAnisotropy();

var scene = new T.Scene();
var camera = new T.PerspectiveCamera(38, 1, 0.05, 400);
camera.position.set(6.2, 3.6, 7.4);

/* ---------------- canvas textures ---------------- */
function mkCanvas(w, h) { var c = document.createElement('canvas'); c.width = w; c.height = h; return c; }
function canvasTex(c, repeat, srgb) {
  var t = new T.CanvasTexture(c);
  t.wrapS = t.wrapT = repeat ? T.RepeatWrapping : T.ClampToEdgeWrapping;
  t.anisotropy = Math.min(8, maxAniso);
  if (srgb) t.encoding = T.sRGBEncoding;
  return t;
}
function normalFromHeight(h, w, H, strength) {
  var c = mkCanvas(w, H), ctx = c.getContext('2d'), img = ctx.createImageData(w, H), d = img.data;
  for (var y = 0; y < H; y++) for (var x = 0; x < w; x++) {
    var i = y * w + x;
    var dx = (h[y * w + ((x + 1) % w)] - h[y * w + ((x - 1 + w) % w)]) * strength;
    var dy = (h[((y + 1) % H) * w + x] - h[((y - 1 + H) % H) * w + x]) * strength;
    var l = Math.sqrt(dx * dx + dy * dy + 1);
    d[i * 4] = (-dx / l * .5 + .5) * 255; d[i * 4 + 1] = (-dy / l * .5 + .5) * 255; d[i * 4 + 2] = (1 / l * .5 + .5) * 255; d[i * 4 + 3] = 255;
  }
  ctx.putImageData(img, 0, 0); return c;
}
function blurH(h, w, H, r) {
  var o = new Float32Array(w * H);
  for (var y = 0; y < H; y++) for (var x = 0; x < w; x++) {
    var s = 0, n = 0;
    for (var k = -r; k <= r; k++) for (var j = -r; j <= r; j++) { s += h[((y + k + H) % H) * w + ((x + j + w) % w)]; n++; }
    o[y * w + x] = s / n;
  }
  return o;
}
function valueNoise(w, H, cells, seedAmp) { // tileable value noise
  var g = [], i, j, o = new Float32Array(w * H);
  for (i = 0; i < cells * cells; i++) g.push(rnd());
  for (var y = 0; y < H; y++) for (var x = 0; x < w; x++) {
    var fx = x / w * cells, fy = y / H * cells, x0 = Math.floor(fx), y0 = Math.floor(fy), tx = smooth(fx - x0), ty = smooth(fy - y0);
    var a = g[(y0 % cells) * cells + (x0 % cells)], b = g[(y0 % cells) * cells + ((x0 + 1) % cells)], c = g[((y0 + 1) % cells) * cells + (x0 % cells)], d = g[((y0 + 1) % cells) * cells + ((x0 + 1) % cells)];
    o[y * w + x] = lerp(lerp(a, b, tx), lerp(c, d, tx), ty);
  }
  return o;
}
var TS = Q.tex;
progress(0.4, 'Moulding the GRP gelcoat…');
// GRP gelcoat: soft orange-peel + faint glass-fibre print-through
var TX = {};
(function () {
  var w = 256, h = valueNoise(w, w, 16), h2 = valueNoise(w, w, 48), i;
  for (i = 0; i < w * w; i++) h[i] = h[i] * 0.6 + h2[i] * 0.4;
  for (i = 0; i < 260; i++) { var x0 = rnd() * w, y0 = rnd() * w, a = rnd() * PI, L = 10 + rnd() * 40; for (var t = 0; t < L; t++) { var xx = Math.floor(x0 + Math.cos(a) * t + w) % w, yy = Math.floor(y0 + Math.sin(a) * t + w) % w; h[yy * w + xx] += 0.12; } }
  TX.gelN = canvasTex(normalFromHeight(blurH(h, w, w, 1), w, w, 2.2), true);
})();
// concrete: aggregate speckle + blotches (colour + normal)
(function () {
  var w = TS, c = mkCanvas(w, w), ctx = c.getContext('2d'), i;
  var base = valueNoise(w, w, 6), fine = valueNoise(w, w, 64), img = ctx.createImageData(w, w), d = img.data, h = new Float32Array(w * w);
  for (i = 0; i < w * w; i++) { var v = 0.66 + base[i] * 0.1 + fine[i] * 0.06; d[i * 4] = v * 236; d[i * 4 + 1] = v * 233; d[i * 4 + 2] = v * 224; d[i * 4 + 3] = 255; h[i] = fine[i] * 0.4 + base[i] * 0.2; }
  ctx.putImageData(img, 0, 0);
  for (i = 0; i < w * 1.6; i++) { var x = rnd() * w, y = rnd() * w, r = 0.5 + rnd() * 1.8, g = 110 + rnd() * 90; ctx.fillStyle = 'rgba(' + (g | 0) + ',' + (g - 4 | 0) + ',' + (g - 10 | 0) + ',' + (0.35 + rnd() * 0.4) + ')'; ctx.beginPath(); ctx.arc(x, y, r, 0, 7); ctx.fill(); var hi = Math.floor(y) * w + Math.floor(x); if (hi >= 0 && hi < w * w) h[hi] -= 0.8; }
  for (i = 0; i < w / 3; i++) { ctx.fillStyle = 'rgba(40,40,40,' + (0.25 + rnd() * 0.3) + ')'; ctx.beginPath(); ctx.arc(rnd() * w, rnd() * w, 0.6 + rnd() * 1.1, 0, 7); ctx.fill(); }
  TX.concC = canvasTex(c, true, true); TX.concN = canvasTex(normalFromHeight(h, w, w, 1.8), true);
})();
// gravel hardstanding (20mm clean stone)
(function () {
  var w = TS, c = mkCanvas(w, w), ctx = c.getContext('2d'), h = new Float32Array(w * w), i;
  ctx.fillStyle = '#5d5850'; ctx.fillRect(0, 0, w, w);
  var n = Math.floor(w * w / 26);
  for (i = 0; i < n; i++) {
    var x = rnd() * w, y = rnd() * w, r = 1.6 + rnd() * 3.2, g = 120 + rnd() * 100, tint = rnd();
    var col = tint < 0.5 ? [g, g * 0.96, g * 0.9] : tint < 0.8 ? [g * 0.95, g * 0.9, g * 0.82] : [g * 0.8, g * 0.8, g * 0.82];
    for (var dx = -1; dx <= 1; dx++) for (var dy = -1; dy <= 1; dy++) {
      var cx = x + dx * w, cy = y + dy * w; if (cx < -6 || cx > w + 6 || cy < -6 || cy > w + 6) continue;
      var gr = ctx.createRadialGradient(cx - r * .35, cy - r * .35, r * .1, cx, cy, r);
      gr.addColorStop(0, 'rgb(' + Math.min(255, col[0] * 1.25 | 0) + ',' + Math.min(255, col[1] * 1.25 | 0) + ',' + Math.min(255, col[2] * 1.25 | 0) + ')');
      gr.addColorStop(1, 'rgb(' + (col[0] * .55 | 0) + ',' + (col[1] * .55 | 0) + ',' + (col[2] * .55 | 0) + ')');
      ctx.fillStyle = gr; ctx.beginPath(); ctx.ellipse(cx, cy, r, r * (0.7 + rnd() * 0.3), rnd() * 3, 0, 7); ctx.fill();
    }
    var R = Math.ceil(r);
    for (var yy = -R; yy <= R; yy++) for (var xx = -R; xx <= R; xx++) { var q = 1 - (xx * xx + yy * yy) / (r * r); if (q > 0) { var k = ((Math.floor(y) + yy + w) % w) * w + ((Math.floor(x) + xx + w) % w); h[k] = Math.max(h[k], Math.sqrt(q)); } }
  }
  TX.gravC = canvasTex(c, true, true); TX.gravN = canvasTex(normalFromHeight(h, w, w, 2.4), true);
})();
// grass
(function () {
  var w = TS, c = mkCanvas(w, w), ctx = c.getContext('2d'), i, base = valueNoise(w, w, 8);
  var img = ctx.createImageData(w, w), d = img.data;
  for (i = 0; i < w * w; i++) { var v = base[i]; d[i * 4] = 52 + v * 30; d[i * 4 + 1] = 86 + v * 38; d[i * 4 + 2] = 34 + v * 14; d[i * 4 + 3] = 255; }
  ctx.putImageData(img, 0, 0);
  for (i = 0; i < w * 14; i++) { var x = rnd() * w, y = rnd() * w, L = 2 + rnd() * 6, a = -PI / 2 + (rnd() - .5) * 1.2, g = rnd(); ctx.strokeStyle = 'rgba(' + (60 + g * 70 | 0) + ',' + (100 + g * 80 | 0) + ',' + (30 + g * 30 | 0) + ',0.55)'; ctx.lineWidth = 0.8; ctx.beginPath(); ctx.moveTo(x, y); ctx.lineTo(x + Math.cos(a) * L, y + Math.sin(a) * L); ctx.stroke(); }
  TX.grassC = canvasTex(c, true, true);
  var h = valueNoise(w, w, 96); TX.grassN = canvasTex(normalFromHeight(h, w, w, 3), true);
})();
// tarmac footpath / road
(function () {
  var w = 256, c = mkCanvas(w, w), ctx = c.getContext('2d'), img = ctx.createImageData(w, w), d = img.data, n = valueNoise(w, w, 64), b = valueNoise(w, w, 5), h = new Float32Array(w * w);
  for (var i = 0; i < w * w; i++) { var s = rnd(); var v = 38 + b[i] * 14 + n[i] * 10 + (s > 0.93 ? 40 * rnd() : 0); d[i * 4] = v; d[i * 4 + 1] = v; d[i * 4 + 2] = v + 2; d[i * 4 + 3] = 255; h[i] = n[i] * 0.5 + (s > 0.9 ? 0.4 : 0); }
  ctx.putImageData(img, 0, 0); TX.tarC = canvasTex(c, true, true); TX.tarN = canvasTex(normalFromHeight(h, w, w, 1.6), true);
})();
// galvanised spangle
(function () {
  var w = 256, c = mkCanvas(w, w), ctx = c.getContext('2d'), i, pts = [];
  for (i = 0; i < 70; i++) pts.push([rnd() * w, rnd() * w, 0.78 + rnd() * 0.22]);
  var img = ctx.createImageData(w, w), d = img.data;
  for (var y = 0; y < w; y++) for (var x = 0; x < w; x++) {
    var best = 1e9, v = 1;
    for (i = 0; i < pts.length; i++) { var dx = Math.abs(x - pts[i][0]); dx = Math.min(dx, w - dx); var dy = Math.abs(y - pts[i][1]); dy = Math.min(dy, w - dy); var dd = dx * dx + dy * dy; if (dd < best) { best = dd; v = pts[i][2]; } }
    var k = (y * w + x) * 4; v = v * 255; d[k] = v; d[k + 1] = v; d[k + 2] = v; d[k + 3] = 255;
  }
  ctx.putImageData(img, 0, 0); TX.galvR = canvasTex(c, true);
})();
// grit (top of GRP grating) + rebar ribs + soil
(function () {
  var w = 128, h = new Float32Array(w * w);
  for (var i = 0; i < w * w; i++) h[i] = rnd() < 0.3 ? rnd() : 0;
  TX.gritN = canvasTex(normalFromHeight(blurH(h, w, w, 1), w, w, 6), true);
  var r = new Float32Array(16 * 64); for (var y = 0; y < 64; y++) for (var x = 0; x < 16; x++) r[y * 16 + x] = Math.pow(Math.abs(Math.sin((y / 64 * 4 + x / 16 * 0.25) * PI)), 3);
  TX.ribN = canvasTex(normalFromHeight(r, 16, 64, 3), true);
  var r2 = new Float32Array(16 * 64); for (y = 0; y < 64; y++) for (x = 0; x < 16; x++) r2[y * 16 + x] = Math.pow(Math.abs(Math.sin((y / 64 * 4) * PI)), 0.6);
  TX.ringN = canvasTex(normalFromHeight(r2, 16, 64, 4), true);
  var ws = 256, cs = mkCanvas(ws, ws), ctx = cs.getContext('2d'), im = ctx.createImageData(ws, ws), d = im.data, n1 = valueNoise(ws, ws, 10), n2 = valueNoise(ws, ws, 60);
  for (i = 0; i < ws * ws; i++) { var v = 0.55 + n1[i] * 0.3 + n2[i] * 0.2; d[i * 4] = 96 * v; d[i * 4 + 1] = 72 * v; d[i * 4 + 2] = 50 * v; d[i * 4 + 3] = 255; }
  ctx.putImageData(im, 0, 0);
  for (i = 0; i < 500; i++) { ctx.fillStyle = 'rgba(' + (120 + rnd() * 80 | 0) + ',' + (110 + rnd() * 70 | 0) + ',' + (90 + rnd() * 60 | 0) + ',0.6)'; ctx.beginPath(); ctx.arc(rnd() * ws, rnd() * ws, 0.6 + rnd() * 2.2, 0, 7); ctx.fill(); }
  TX.soilC = canvasTex(cs, true, true);
})();
function texRep(t, rx, ry) { var c = t.clone(); c.needsUpdate = true; c.repeat.set(rx, ry); return c; }

/* ---------------- materials ---------------- */
progress(0.5, 'Mixing RC32/40 concrete…');
var CAP_MATS = [];
function capPatch(m, col) { // hatched section caps on back faces when the section tool is active
  m.userData.capCol = col; CAP_MATS.push(m);
  m.defines = m.defines || {};
  m.defines.CAPCOL = 'vec3(' + col.map(function (v) { return v.toFixed(3); }).join(',') + ')';
  var prev = m.onBeforeCompile;
  m.onBeforeCompile = function (sh) {
    if (prev) prev(sh);
    sh.fragmentShader = sh.fragmentShader.replace('#include <dithering_fragment>', '#include <dithering_fragment>\n#if defined(DOUBLE_SIDED) && defined(CAPCOL)\nif(!gl_FrontFacing){ float hh = step(0.55, fract((gl_FragCoord.x + gl_FragCoord.y) / 10.0)); gl_FragColor = vec4(CAPCOL * (0.55 + 0.6 * hh), 1.0); }\n#endif');
  };
  return m;
}
var M = {};
var GRP_COL = { green: new T.Color(0x23432f), brown: new T.Color(0x5a3e2b) }; // RAL 6005 moss green / RAL 8011-ish mid brown
M.grp = capPatch(new T.MeshPhysicalMaterial({ color: GRP_COL.green.clone(), roughness: 0.5, metalness: 0, clearcoat: 0.45, clearcoatRoughness: 0.28, normalMap: TX.gelN, normalScale: new T.Vector2(0.12, 0.12), envMapIntensity: 0.9 }), [0.15, 0.35, 0.2]);
M.grpIn = capPatch(new T.MeshStandardMaterial({ color: 0x2b4a36, roughness: 0.75, metalness: 0, normalMap: TX.gelN, normalScale: new T.Vector2(0.3, 0.3), envMapIntensity: 0.6 }), [0.15, 0.35, 0.2]);
M.grpTrim = capPatch(new T.MeshPhysicalMaterial({ color: 0x1d3826, roughness: 0.45, clearcoat: 0.4, clearcoatRoughness: 0.3, envMapIntensity: 0.9 }), [0.15, 0.35, 0.2]);
M.louvre = new T.MeshPhysicalMaterial({ color: 0x1f3c29, roughness: 0.5, clearcoat: 0.35, clearcoatRoughness: 0.35, side: T.DoubleSide, envMapIntensity: 0.8 });
M.dark = new T.MeshStandardMaterial({ color: 0x0b0d0e, roughness: 0.9, metalness: 0 });
M.mesh = new T.MeshStandardMaterial({ color: 0x1b1d1f, roughness: 0.7, metalness: 0.5, transparent: true, opacity: 0.85 });
M.conc = capPatch(new T.MeshStandardMaterial({ map: texRep(TX.concC, 1, 1), normalMap: texRep(TX.concN, 1, 1), normalScale: new T.Vector2(0.5, 0.5), roughness: 0.92, metalness: 0, envMapIntensity: 0.55 }), [0.62, 0.6, 0.56]);
M.concOld = M.conc;
M.blind = capPatch(new T.MeshStandardMaterial({ color: 0x8f8a80, roughness: 0.95, map: texRep(TX.concC, 2, 2) }), [0.5, 0.48, 0.42]);
M.type1 = capPatch(new T.MeshStandardMaterial({ color: 0x9c907c, roughness: 1, map: texRep(TX.gravC, 3, 3), normalMap: texRep(TX.gravN, 3, 3) }), [0.55, 0.5, 0.4]);
M.membrane = new T.MeshStandardMaterial({ color: 0x1a1c1e, roughness: 0.55, metalness: 0, side: T.DoubleSide });
M.sand = capPatch(new T.MeshStandardMaterial({ color: 0xc8a96b, roughness: 1, map: texRep(TX.soilC, 2, 2) }), [0.75, 0.62, 0.38]);
M.soil = new T.MeshStandardMaterial({ map: texRep(TX.soilC, 4, 2), roughness: 1, side: T.DoubleSide });
M.gravel = new T.MeshStandardMaterial({ map: texRep(TX.gravC, 6, 6), normalMap: texRep(TX.gravN, 6, 6), normalScale: new T.Vector2(1.0, 1.0), roughness: 0.95, envMapIntensity: 0.5 });
M.grass = new T.MeshStandardMaterial({ color: 0xc2c6b2, map: texRep(TX.grassC, 18, 18), normalMap: texRep(TX.grassN, 18, 18), normalScale: new T.Vector2(0.18, 0.18), roughness: 0.95, envMapIntensity: 0.35 });
M.tarmac = new T.MeshStandardMaterial({ map: texRep(TX.tarC, 4, 1.5), normalMap: texRep(TX.tarN, 4, 1.5), roughness: 0.88, envMapIntensity: 0.45 });
M.road = new T.MeshStandardMaterial({ map: texRep(TX.tarC, 12, 3), normalMap: texRep(TX.tarN, 12, 3), roughness: 0.82, envMapIntensity: 0.45, color: 0xd8d8d8 });
M.kerb = capPatch(new T.MeshStandardMaterial({ color: 0xb8b4aa, map: texRep(TX.concC, 3, 0.3), roughness: 0.85 }), [0.6, 0.6, 0.56]);
M.paint = new T.MeshStandardMaterial({ color: 0xf2f0e6, roughness: 0.6 });
M.galv = capPatch(new T.MeshStandardMaterial({ color: 0xb9c0c6, metalness: 0.85, roughness: 0.42, roughnessMap: TX.galvR, envMapIntensity: 1.0 }), [0.75, 0.78, 0.8]);
M.steel = capPatch(new T.MeshStandardMaterial({ color: 0x9aa2a8, metalness: 0.9, roughness: 0.35 }), [0.7, 0.72, 0.75]);
M.ss = new T.MeshStandardMaterial({ color: 0xcfd4d8, metalness: 1, roughness: 0.25 });
M.copper = capPatch(new T.MeshStandardMaterial({ color: 0xd08452, metalness: 1, roughness: 0.32, envMapIntensity: 1.1 }), [0.85, 0.45, 0.25]);
M.cuBare = capPatch(new T.MeshStandardMaterial({ color: 0xb8703f, metalness: 0.95, roughness: 0.48, normalMap: TX.ribN, normalScale: new T.Vector2(0.4, 0.4) }), [0.85, 0.45, 0.25]);
M.gy = new T.MeshStandardMaterial({ color: 0x3fae3a, roughness: 0.45, metalness: 0 }); // green/yellow PVC
M.gyY = new T.MeshStandardMaterial({ color: 0xe6c81e, roughness: 0.45, metalness: 0 });
M.rebar = capPatch(new T.MeshStandardMaterial({ color: 0x7a4a32, metalness: 0.65, roughness: 0.62, normalMap: TX.ribN, normalScale: new T.Vector2(0.9, 0.9) }), [0.6, 0.3, 0.2]);
M.rebarHi = new T.MeshStandardMaterial({ color: 0xff7a45, emissive: 0x6a1a00, metalness: 0.4, roughness: 0.5 });
M.a393 = capPatch(new T.MeshStandardMaterial({ color: 0x6d4a38, metalness: 0.65, roughness: 0.66 }), [0.6, 0.3, 0.2]);
M.grating = capPatch(new T.MeshStandardMaterial({ color: 0x2f8a4c, roughness: 0.62, metalness: 0, envMapIntensity: 0.7 }), [0.2, 0.55, 0.3]);
M.gratingTop = new T.MeshStandardMaterial({ color: 0x3a9a58, roughness: 0.92, normalMap: TX.gritN, normalScale: new T.Vector2(1.4, 1.4), envMapIntensity: 0.6 });
M.tx = capPatch(new T.MeshStandardMaterial({ color: 0x8f989b, metalness: 0.35, roughness: 0.42, envMapIntensity: 1.0 }), [0.55, 0.6, 0.62]); // RAL 7033-ish
M.txDark = new T.MeshStandardMaterial({ color: 0x5c6467, metalness: 0.4, roughness: 0.45 });
M.cab = capPatch(new T.MeshStandardMaterial({ color: 0xc9ccc8, metalness: 0.25, roughness: 0.5, envMapIntensity: 0.9 }), [0.7, 0.72, 0.7]); // RAL 7035 light grey
M.cabDark = new T.MeshStandardMaterial({ color: 0x3a4045, metalness: 0.3, roughness: 0.55 });
M.rmu = capPatch(new T.MeshStandardMaterial({ color: 0xb7bcc0, metalness: 0.45, roughness: 0.4, envMapIntensity: 1.0 }), [0.65, 0.68, 0.7]);
M.rmuFace = new T.MeshStandardMaterial({ color: 0x2e5b8a, metalness: 0.2, roughness: 0.45 });
M.rtu = capPatch(new T.MeshStandardMaterial({ color: 0xd9d6cc, metalness: 0.2, roughness: 0.55 }), [0.75, 0.74, 0.7]);
M.porc = new T.MeshPhysicalMaterial({ color: 0x6c4a33, roughness: 0.18, clearcoat: 0.8, clearcoatRoughness: 0.1 });
M.epoxy = new T.MeshStandardMaterial({ color: 0x2a2a2a, roughness: 0.35 });
M.black = new T.MeshStandardMaterial({ color: 0x121314, roughness: 0.55, metalness: 0.1 });
M.cableBlack = new T.MeshStandardMaterial({ color: 0x151617, roughness: 0.45, metalness: 0.0 });
M.cableRed = new T.MeshStandardMaterial({ color: 0x9e1c16, roughness: 0.45 });
M.duct = new T.MeshStandardMaterial({ color: 0x1b1c1d, roughness: 0.55, normalMap: TX.ribN, normalScale: new T.Vector2(0.7, 0.7) });
M.ductHV = new T.MeshStandardMaterial({ color: 0x1b1c1d, roughness: 0.55, normalMap: TX.ribN, normalScale: new T.Vector2(0.7, 0.7) });
M.ductGhost = new T.MeshStandardMaterial({ color: 0x8899aa, roughness: 0.6, transparent: true, opacity: 0.22, depthWrite: false });
M.white = new T.MeshStandardMaterial({ color: 0xf1f1ee, roughness: 0.45 });
M.pvc = new T.MeshStandardMaterial({ color: 0xe9e9e4, roughness: 0.4 });
M.pvcGrey = new T.MeshStandardMaterial({ color: 0xb8bcbf, roughness: 0.45 });
M.red = new T.MeshStandardMaterial({ color: 0xc8231c, roughness: 0.5 });
M.amber = new T.MeshStandardMaterial({ color: 0xffb020, emissive: 0x803000, roughness: 0.4 });
M.greenLed = new T.MeshStandardMaterial({ color: 0x20ff60, emissive: 0x10c040, roughness: 0.3 });
M.redLed = new T.MeshStandardMaterial({ color: 0xff2020, emissive: 0xa00000, roughness: 0.3 });
M.led = new T.MeshStandardMaterial({ color: 0xffffff, emissive: 0xfff3dd, emissiveIntensity: 0.25, roughness: 0.2 });
M.glass = new T.MeshPhysicalMaterial({ color: 0xdfe8ee, roughness: 0.05, metalness: 0, transparent: true, opacity: 0.25, envMapIntensity: 1.2, depthWrite: false });
M.rubber = new T.MeshStandardMaterial({ color: 0x0c0c0c, roughness: 0.85 });
M.earthRod = capPatch(new T.MeshStandardMaterial({ color: 0xc27a44, metalness: 1, roughness: 0.38 }), [0.85, 0.45, 0.25]);
M.bond = new T.MeshStandardMaterial({ color: 0xe2392b, roughness: 0.4, emissive: 0x3a0500 });
M.hilite = new T.MeshBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.18, depthWrite: false });
M.clear = new T.MeshBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.0, depthWrite: false });
M.zone = new T.MeshBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.12, depthWrite: false, side: T.DoubleSide });
M.zoneLine = new T.LineBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.8 });
M.dimLine = new T.LineBasicMaterial({ color: 0xffc35a, transparent: true, opacity: 0.95, depthTest: false });
M.excav = new T.MeshStandardMaterial({ map: texRep(TX.soilC, 3, 2), roughness: 1, side: T.BackSide });

/* ---------------- labels to canvas textures ---------------- */
function textCanvas(lines, opt) {
  opt = opt || {}; var w = opt.w || 512, h = opt.h || 256, c = mkCanvas(w, h), ctx = c.getContext('2d');
  ctx.fillStyle = opt.bg || '#ffffff'; ctx.fillRect(0, 0, w, h);
  if (opt.border) { ctx.strokeStyle = opt.border; ctx.lineWidth = opt.bw || 8; ctx.strokeRect(ctx.lineWidth / 2, ctx.lineWidth / 2, w - ctx.lineWidth, h - ctx.lineWidth); }
  ctx.fillStyle = opt.fg || '#111'; ctx.textAlign = 'center'; ctx.textBaseline = 'middle';
  var y = opt.y0 || h / (lines.length + 1);
  lines.forEach(function (ln, i) { var s = typeof ln === 'string' ? { t: ln } : ln; ctx.font = (s.b ? '700 ' : '500 ') + (s.s || 40) + 'px Helvetica, Arial, sans-serif'; ctx.fillStyle = s.c || opt.fg || '#111'; ctx.fillText(s.t, w / 2, s.y || (y + i * (opt.lh || h / (lines.length + 1)))); });
  return c;
}
function lightningTriangle(ctx, cx, cy, s) { // BS EN ISO 7010 W012 style
  ctx.save(); ctx.translate(cx, cy);
  ctx.beginPath(); ctx.moveTo(0, -s * 0.58); ctx.lineTo(s * 0.5, s * 0.29); ctx.lineTo(-s * 0.5, s * 0.29); ctx.closePath();
  ctx.fillStyle = '#ffd200'; ctx.fill(); ctx.lineJoin = 'round'; ctx.lineWidth = s * 0.07; ctx.strokeStyle = '#111'; ctx.stroke();
  ctx.beginPath(); ctx.moveTo(s * 0.02, -s * 0.34); ctx.lineTo(-s * 0.1, -s * 0.02); ctx.lineTo(s * 0.03, -s * 0.03); ctx.lineTo(-s * 0.06, s * 0.2); ctx.lineTo(s * 0.11, -s * 0.09); ctx.lineTo(-s * 0.02, -s * 0.08); ctx.lineTo(s * 0.1, -s * 0.34); ctx.closePath(); ctx.fillStyle = '#111'; ctx.fill();
  ctx.restore();
}
function signTex(kind) {
  var c, ctx;
  if (kind === 'danger') { // right leaf: DANGER OF DEATH + emergency telephone + site plate (Sheet 1 front elevation)
    c = mkCanvas(512, 616); ctx = c.getContext('2d');
    ctx.fillStyle = '#f4f4ef'; ctx.fillRect(0, 0, 512, 616);
    ctx.strokeStyle = '#222'; ctx.lineWidth = 3; ctx.strokeRect(2, 2, 508, 612);
    ctx.fillStyle = '#fff'; ctx.fillRect(70, 30, 372, 320); ctx.strokeRect(70, 30, 372, 320);
    lightningTriangle(ctx, 256, 175, 260);
    ctx.fillStyle = '#111'; ctx.font = '700 34px Helvetica, Arial'; ctx.textAlign = 'center'; ctx.fillText('DANGER OF DEATH', 256, 325);
    ctx.fillStyle = '#fff'; ctx.fillRect(70, 372, 372, 120); ctx.strokeRect(70, 372, 372, 120);
    ctx.fillStyle = '#111'; ctx.font = '500 24px Helvetica, Arial'; ctx.fillText('In an emergency', 256, 405); ctx.fillText('telephone', 256, 433);
    ctx.font = '700 36px Helvetica, Arial'; ctx.fillText('080 096 9960', 256, 474);
    ctx.fillStyle = '#e8e8e2'; ctx.fillRect(40, 512, 432, 80); ctx.strokeRect(40, 512, 432, 80);
    ctx.fillStyle = '#444'; ctx.font = '600 24px Helvetica, Arial'; ctx.fillText('SUBSTATION NAME / No.', 256, 560);
  } else if (kind === 'small') { // left leaf
    c = mkCanvas(256, 388); ctx = c.getContext('2d');
    ctx.fillStyle = '#f4f4ef'; ctx.fillRect(0, 0, 256, 388); ctx.strokeStyle = '#222'; ctx.lineWidth = 3; ctx.strokeRect(2, 2, 252, 384);
    lightningTriangle(ctx, 128, 130, 210);
    ctx.fillStyle = '#111'; ctx.font = '700 22px Helvetica, Arial'; ctx.textAlign = 'center'; ctx.fillText('DANGER OF DEATH', 128, 250);
    ctx.fillStyle = '#ffd200'; ctx.fillRect(16, 276, 224, 44); ctx.strokeRect(16, 276, 224, 44); ctx.fillStyle = '#111'; ctx.font = '700 18px Helvetica, Arial'; ctx.fillText('KEEP OUT', 128, 305);
    ctx.fillStyle = '#ffd200'; ctx.fillRect(16, 330, 224, 44); ctx.strokeRect(16, 330, 224, 44); ctx.fillStyle = '#111'; ctx.fillText('HIGH VOLTAGE', 128, 359);
  } else if (kind === 'tri') {
    c = mkCanvas(256, 256); ctx = c.getContext('2d'); ctx.fillStyle = '#f4f4ef'; ctx.fillRect(0, 0, 256, 256); ctx.strokeStyle = '#222'; ctx.lineWidth = 4; ctx.strokeRect(2, 2, 252, 252); lightningTriangle(ctx, 128, 140, 230);
  }
  var t = canvasTex(c, false, true); t.anisotropy = Math.min(8, maxAniso); return t;
}

/* ---------------- geometry helpers ---------------- */
var SEGS = Q.segs;
function setShadow(o, cast, recv) { o.castShadow = cast !== false; o.receiveShadow = recv !== false; return o; }
function mesh(geo, mat, x, y, z, parent) { var m = new T.Mesh(geo, mat); m.position.set(x || 0, y || 0, z || 0); setShadow(m); if (parent) parent.add(m); return m; }
// axis-aligned box from min/max coordinates (metres, model axes)
function bx(x0, x1, y0, y1, z0, z1, mat, parent) {
  var g = new T.BoxGeometry(Math.abs(x1 - x0), Math.abs(y1 - y0), Math.abs(z1 - z0));
  return mesh(g, mat, (x0 + x1) / 2, (y0 + y1) / 2, (z0 + z1) / 2, parent);
}
function boxGeo(x0, x1, y0, y1, z0, z1) { var g = new T.BoxGeometry(Math.abs(x1 - x0), Math.abs(y1 - y0), Math.abs(z1 - z0)); g.translate((x0 + x1) / 2, (y0 + y1) / 2, (z0 + z1) / 2); return g; }
function cyl(r, len, axis, x, y, z, mat, parent, seg, r2) {
  var g = new T.CylinderGeometry(r2 === undefined ? r : r2, r, len, seg || SEGS * 2);
  var m = mesh(g, mat, x, y, z, parent);
  if (axis === 'x') m.rotation.z = PI / 2; else if (axis === 'z') m.rotation.x = PI / 2;
  return m;
}
function cylGeo(r, len, axis, x, y, z, seg) { var g = new T.CylinderGeometry(r, r, len, seg || SEGS * 2); if (axis === 'x') g.rotateZ(PI / 2); else if (axis === 'z') g.rotateX(PI / 2); g.translate(x, y, z); return g; }
// merge many BufferGeometries (any mix of indexed / non-indexed) into one non-indexed geometry
function merge(list) {
  var pos = [], nor = [], uv = [], i, g;
  for (i = 0; i < list.length; i++) {
    g = list[i].index ? list[i].toNonIndexed() : list[i];
    var p = g.attributes.position.array, n = g.attributes.normal ? g.attributes.normal.array : null, u = g.attributes.uv ? g.attributes.uv.array : null, cnt = g.attributes.position.count;
    for (var k = 0; k < cnt * 3; k++) { pos.push(p[k]); nor.push(n ? n[k] : 0); }
    for (k = 0; k < cnt * 2; k++) uv.push(u ? u[k] : 0);
  }
  var out = new T.BufferGeometry();
  out.setAttribute('position', new T.Float32BufferAttribute(pos, 3));
  out.setAttribute('normal', new T.Float32BufferAttribute(nor, 3));
  out.setAttribute('uv', new T.Float32BufferAttribute(uv, 2));
  out.computeBoundingSphere(); out.computeBoundingBox();
  return out;
}
// bar (cylinder) between two points
function barGeo(a, b, r, seg) {
  var d = new T.Vector3().subVectors(b, a), L = d.length(), g = new T.CylinderGeometry(r, r, L, seg || 6, 1, true);
  g.translate(0, L / 2, 0);
  var uvs = g.attributes.uv; for (var ui = 0; ui < uvs.count; ui++) uvs.setY(ui, uvs.getY(ui) * L * 15);
  var q = new T.Quaternion().setFromUnitVectors(V(0, 1, 0), d.normalize());
  g.applyQuaternion(q); g.translate(a.x, a.y, a.z); return g;
}
// tube along a polyline with rounded corners
function polyTube(pts, r, bendR, seg, closed) {
  var path = new T.CurvePath(), P = pts.map(function (p) { return p.clone ? p.clone() : V(p[0], p[1], p[2]); }), n = P.length, i;
  if (n < 2) return null;
  var prev = P[0];
  for (i = 1; i < n; i++) {
    var cur = P[i];
    if (i < n - 1 && bendR > 0) {
      var nx = P[i + 1], d1 = new T.Vector3().subVectors(cur, prev), d2 = new T.Vector3().subVectors(nx, cur), l1 = d1.length(), l2 = d2.length();
      var br = Math.min(bendR, l1 * 0.45, l2 * 0.45);
      var p1 = cur.clone().addScaledVector(d1.normalize(), -br), p2 = cur.clone().addScaledVector(d2.normalize(), br);
      if (p1.distanceTo(prev) > 1e-4) path.add(new T.LineCurve3(prev, p1));
      path.add(new T.QuadraticBezierCurve3(p1, cur, p2)); prev = p2;
    } else { if (cur.distanceTo(prev) > 1e-4) path.add(new T.LineCurve3(prev, cur)); prev = cur; }
  }
  var len = 0; for (i = 0; i < n - 1; i++) len += P[i].distanceTo(P[i + 1]);
  return new T.TubeGeometry(path, Math.max(8, Math.ceil(len * 40)), r, seg || 8, !!closed);
}
function smoothTube(pts, r, seg, tension) {
  var c = new T.CatmullRomCurve3(pts.map(function (p) { return p.clone ? p : V(p[0], p[1], p[2]); }), false, 'centripetal', tension || 0.5);
  return new T.TubeGeometry(c, Math.max(24, Math.ceil(c.getLength() * 40)), r, seg || 10, false);
}
// extruded shape in a plane, then oriented. outline in (u,v); depth along +w.
function extrudeXY(outline, holes, depth, bevel) {
  var s = new T.Shape(outline.map(function (p) { return new T.Vector2(p[0], p[1]); }));
  (holes || []).forEach(function (h) { s.holes.push(new T.Path(h.map(function (p) { return new T.Vector2(p[0], p[1]); }))); });
  return new T.ExtrudeGeometry(s, { depth: depth, bevelEnabled: !!bevel, bevelThickness: bevel || 0, bevelSize: bevel || 0, bevelSegments: 2, curveSegments: 6 });
}
function rectPts(x0, y0, x1, y1) { return [[x0, y0], [x1, y0], [x1, y1], [x0, y1]]; }
function chamferRect(x0, y0, x1, y1, c) { return [[x0 + c, y0], [x1 - c, y0], [x1, y0 + c], [x1, y1 - c], [x1 - c, y1], [x0 + c, y1], [x0, y1 - c], [x0, y0 + c]]; }

/* ---------------- part registry (tap → info) ---------------- */
var PARTS = {};          // id → { info, objs:[...] }
var PICKABLE = [];
function tag(obj, id) {
  obj.userData.part = id;
  obj.traverse(function (o) { if (o.isMesh) { o.userData.part = id; PICKABLE.push(o); } });
  (PARTS[id] = PARTS[id] || { objs: [] }).objs.push(obj);
  return obj;
}
/* =====================================================================
   DIMENSIONS — metres. Origin: centre of plinth on top of concrete (TOC = FFL = 0).
   +X = right (seen from the doors), +Z = towards the doors (front), +Y = up. GL = -0.150.
   F = figured on the drawing · S = scaled from the drawing (NTS, "do not scale") · A = assumed
   ===================================================================== */
var GL = -0.15;                               // F  S1: TOC 150 above G.L.
var D = {
  hsW: 2.8, hsD: 2.8,                          // F  S1: 2800 x 2800 standard GRP housing, external
  wall: 0.05,                                  // S  S1 detail C / GA: GRP wall ~50
  eave: 1.913,                                 // S  S1 elevations: wall top / underside of roof fascia
  fasTop: 2.035,                               // S  S1 elevations: top of fascia band
  roofBreak: 2.271,                            // S  S1 elevations: hip break
  apex: 2.40,                                  // F  S1 left elevation: 2400 TOC to apex
  ohFB: 0.15,                                  // F  S1: 150 roof overhang front & back
  ohSide: 0.012,                               // S  S1 front/rear elevations
  doorX: 1.245,                                // S  S1 front elevation: opening 2490 wide (2 x 1245 leaves)
  doorY0: 0.077, doorY1: 1.876,                // S  S1 front elevation: door leaf 1800 high above threshold
  louZ0: -1.19, louZ1: -0.16,                  // S  S1 GA + S5 plan: side louvres 210–1240 from rear face
  louX: 0.521,                                 // S  S1 rear elevation: rear louvre 1042 wide, centred
  louLo: [0.143, 0.766], louHi: [1.221, 1.840],// S  S1 elevations: 2No. louvred panels per wall, stacked
  pl: 1.5,                                     // F  S1: 3000 x 3000 RC base
  ring: 0.3, ringD: 0.6,                       // F  S1 Sect A-A/B-B: ring beam 300 wide, 600 deep (from TOC)
  recX: 1.2, recZ0: 0.0, recZ1: 1.2,           // F  S1 foundation plan: recess 2400 x 1200 (570+60+570), 300 from front
  deepZ0: -1.2, deepD: 1.2,                    // F  S1 Sect B-B: transformer plinth 1200 long x 1200 deep, rear beam 300
  chamfer: 0.025,                              // F  S1: 25 x 25 chamfers to all exposed external edges
  rhsPocket: { z: 0.6, w: 0.06, d: 0.14, l: 0.1 },  // F S1 Detail B: 60 wide, 140 deep, 100 into concrete
  cabPocket: { z0: 0.975, z1: 1.075, d: 0.125 },     // F S1 found. plan 425/100 + Detail C 100x100x125
  blind: 0.05, type1: 0.15,                    // F  S1: 50 GEN1 blinding, 150 compacted Type 1, 1200g membrane
  grating: { t: 0.038, panel: 1.19, pitch: 0.069 },   // F S1/S3: 38 deep, 1190 x 1190 panels, 69 pitch (S3 Detail A)
  ua: { a: 0.065, b: 0.05, t: 0.006, L: 2.36, holes: [0.18, 0.58, 0.98, 1.38, 1.78, 2.18] }, // F S3
  rhs: { h: 0.10, b: 0.05, t: 0.006, L: 2.59 }, // F S3 (S1 Detail A says 2580 — discrepancy noted)
  cover: 0.05,                                 // F  S2 note 8: 50 min cover
  elecDepth: 0.6, rodLen: 2.4,                 // F  S4: electrode 600 below GL, rods min 2.4 m
  barTop: -0.19,                               // F  S4: earth bar 190 below FFL
  hard: 0.5, clearZone: 2.0, siteW: 4.0, siteD: 5.5   // F S1 GA: 500 hardstanding; 4m x 2m clear zone; 4000 x 5500
};
// equipment footprints (S = scaled from S1 GA and S5 plan; F = figured)
var EQ = {
  // Transformer: fins 240 from left wall inner face (F), rear fins 100 from rear wall inner face (F)
  tx: { x0: -1.005, x1: 0.575, z0: -0.945, z1: -0.21, y0: 0.10, y1: 1.70, cover: 1.735,
        rearFin: { x0: -1.06, x1: 0.63, z0: -1.25, z1: -0.945 }, sideFin: { d: 0.105, z0: -0.875, z1: -0.305 }, fin: { y0: 0.457, y1: 1.556, pitch: 0.045 } },
  acb: { x0: -1.024, x1: -0.373, z0: -0.086, z1: 0.428, y0: 0.12, y1: 1.62 },     // S (GA "ACB" 651 x 514)
  aux: { x0: -1.19, x1: -1.024, z0: 0.29, z1: 0.428, y0: 0.20, y1: 0.55 },        // S footprint, A height
  rmu: { x0: 0.044, x1: 0.616, z0: -0.102, z1: 0.731, y0: 0.712, y1: 1.62 },      // S (GA + S1 Sect B-B)
  rmuBox: { w: 0.183, z0: -0.04, z1: 0.416, y0: 0.457, y1: 1.066 },              // S (S1 Sect B-B / GA "+" boxes)
  rtu: { x0: 1.12, x1: 1.31, z0: 0.90, z1: 1.30, y0: 1.00, y1: 1.60 },           // S footprint (GA/S5), A height
  db: { z0: 0.918, z1: 1.161, yc: 1.40, h: 0.30, d: 0.115 },                     // S position (S5), F height 1400 AFFL
  fcu: { z: 1.221, y: 1.40 }, sw: { z: 1.285, y: 1.25 }, dsock: { z: 0.846, y: 1.00 }, ssock: { z: 0.70, y: 1.00 },
  led: { x0: -0.744, x1: 0.75, y: 1.95 },                                       // S position (S5), F length 1500
  pole: { x: 1.449, z: 0.825, h: 2.57, r: 0.0212 }                               // S (S1 elevations)
};

/* ---------------- info cards ---------------- */
function dl(rows) { return rows; }
var SHEETREF = {
  's1': ['sheet1.jpg', 'Sheet 1 of 5 · Civil layout (Rev D)'], 's2': ['sheet2.jpg', 'Sheet 2 of 5 · Concrete reinforcement (Rev A)'],
  's3': ['sheet3.jpg', 'Sheet 3 of 5 · GRP flooring (Rev A)'], 's4': ['sheet4.jpg', 'Sheet 4 of 5 · Earthing (Rev B)'], 's5': ['sheet5.jpg', 'Sheet 5 of 5 · Small power & lighting (Rev B)']
};
var CROPS = {
  'c-ga.jpg': 'Sheet 1 · General arrangement plan', 'c-elev.jpg': 'Sheet 1 · Elevations', 'c-front.jpg': 'Sheet 1 · Front elevation', 'c-fplan.jpg': 'Sheet 1 · Foundation plan',
  'c-sections.jpg': 'Sheet 1 · Sections A-A & B-B', 'c-details.jpg': 'Sheet 1 · Details A, B, C', 'c-isofdn.jpg': 'Sheet 1 · Isometric view of foundation', 'c-fixing.jpg': 'Sheet 1 · Housing / foundation fixing detail',
  'c-s2plan.jpg': 'Sheet 2 · Reinforcement plan', 'c-s2sections.jpg': 'Sheet 2 · Sections A-A, B-B, C-C', 'c-s2schedule.jpg': 'Sheet 2 · Steel reinforcement schedule',
  'c-s3ga.jpg': 'Sheet 3 · Flooring GA plan', 'c-s3supports.jpg': 'Sheet 3 · Galvanised steel supports', 'c-s3cut.jpg': 'Sheet 3 · GRP cut-out for cable entry',
  'c-s4plan.jpg': 'Sheet 4 · Earthing plan', 'c-s4section.jpg': 'Sheet 4 · Earthing section A-A', 'c-s4iso.jpg': 'Sheet 4 · Earthing isometric', 'c-s4bar.jpg': 'Sheet 4 · Earth bar & rebar connection details',
  'c-s5plan.jpg': 'Sheet 5 · Small power & lighting plan', 'c-s5spec.jpg': 'Sheet 5 · Building services specification'
};
var INFO = {
  housing: { t: 'GRP housing — 2800 × 2800 standard', sh: ['s1'], ref: 'c-elev.jpg',
    d: [['External plan', '2800 × 2800 (F)'], ['Height TOC → apex', '2400 (F)'], ['Wall top / fascia', '≈1913 / ≈2035 (S)'], ['Wall thickness', '≈50 (S, Detail C)'], ['Set-back from plinth edge', '100 each side (F, Detail C)'], ['Weight', '≈650 kg (note 24)']],
    n: ['Supplied assembled; flat-pack on request (note 23).', 'Standard colours mid brown or dark green (note 27).', '1000 mm clearance above for pressure relief — to remain at all times.', '6500 mm minimum headroom for installation or removal.', 'Panel joints and internal flanges are typical moulding details (A).'] },
  louvre: { t: 'Louvred vent panels — 2No. per wall', sh: ['s1'], ref: 'c-elev.jpg',
    d: [['Walls', 'Rear, left & right (note 28)'], ['Panel size', '≈1042 W × ≈620 H (S)'], ['Lower panel', '≈143 → 766 AFFL (S)'], ['Upper panel', '≈1221 → 1840 AFFL (S)'], ['Side panels', '≈210 → 1240 from rear face (S, GA & S5)'], ['Blades', '7 per panel at ≈89 pitch (S)']],
    n: ['Louvred vents shall not be obstructed; 500 mm clear hardstanding around sides and rear to maintain ventilation.', 'Insect/vermin mesh behind blades (A).'] },
  roof: { t: 'Hipped GRP roof & fascia', sh: ['s1'], ref: 'c-elev.jpg',
    d: [['Overhang front & back', '150 (F) — for ventilation'], ['Overhang sides', '≈12 (S)'], ['Fascia band', '≈1913 → 2035 (S)'], ['Hip break', '≈2271 (S)'], ['Apex', '2400 above TOC (F)']],
    n: ['GA plan: "housing roof not shown for clarity".', 'Eaves vent slots under the front/back overhang are a typical detail (A).'] },
  doors: { t: 'Double doors with three-way locking', sh: ['s1'], ref: 'c-front.jpg',
    d: [['Clear opening', '≈2490 W × ≈1800 H (S)'], ['Leaves', '2 × ≈1245 (S)'], ['Hinges', '3 per leaf, outer edges (S)'], ['Handle', 'Left leaf, ≈1100–1250 AFFL (S)'], ['Swing', '90° outward (F, GA note)']],
    n: ['Both doors shall open through 90° without being impeded; open doors must not encroach over the public footpath.', 'Three-way locking device with standard UK Power Networks padlock (note 25).', 'Threshold section below the doors is removable to move equipment (note 26).', 'Door stays and shoot bolts are typical hardware (A).'] },
  threshold: { t: 'Removable threshold', sh: ['s1'], ref: 'c-front.jpg', d: [['Height', '≈77 (S)'], ['Width', '≈2490 (S)']], n: ['Threshold section below the doors is removable to facilitate the moving of equipment (note 26).'] },
  signs: { t: 'Safety signs', sh: ['s1'], ref: 'c-front.jpg',
    d: [['Right leaf', 'DANGER OF DEATH + emergency tel. + site plate, ≈300 × 360 (S)'], ['Left leaf', 'Danger sign ≈110 × 170 (S)'], ['Left side wall', 'Triangle ≈190 sq, low level near front (S)']],
    n: ['Telephone number reproduced as printed on the drawing (080 096 9960).'] },
  fixing: { t: 'Fixing bracket to concrete (typ.)', sh: ['s1'], ref: 'c-fixing.jpg', d: [['Type', 'Galvanised angle bracket + anchor'], ['Quantity / spacing', 'Not stated — 8No. shown (A)']], n: ['GRP housing / foundation fixing detail, Sheet 1.'] },
  pole: { t: 'Satellite dish pole (when required)', sh: ['s1'], ref: 'c-front.jpg', d: [['Position', 'Right wall, ≈575 from front (S)'], ['Top', '≈2570 above TOC (S)'], ['Brackets', '2 wall brackets (S)']], n: ['Shown grey on the front elevation: only when required for RTU communications.'] },
  plinth: { t: 'RC base / plinth 3000 × 3000', sh: ['s1', 's2'], ref: 'c-sections.jpg',
    d: [['Plan', '3000 × 3000 (F)'], ['TOC above G.L.', '150 (F)'], ['Chamfers', '25 × 25 to exposed external edges (F)'], ['Concrete', 'RC32/40 min, 40 N/mm² at 28 days (notes 18–19)'], ['Cover', '50 min (note 20)'], ['Finish', 'Float ±2 mm over 2000 (note 21)']],
    n: ['Cast in-situ; top 150 mm shuttered to give a fair-face finish.', 'Cure 7 days before landing equipment.', 'Design assumes 50 kN/m² bearing at formation level (note 16).', 'Housing set back 100 from each plinth edge.'] },
  ringbeam: { t: 'Ring beam (front & side ground beams)', sh: ['s1', 's2'], ref: 'c-isofdn.jpg',
    d: [['Width', '300 (F)'], ['Depth from TOC', '600 (F)'], ['Links', 'H10-04 at 400 c/c (F)']],
    n: ['Front beam or both side beams to be fully ground bearing during construction (S2 note 5).', 'Backfill around ground beams after cable installation.'] },
  txplinth: { t: 'Transformer plinth & rear beam', sh: ['s1', 's2'], ref: 'c-sections.jpg',
    d: [['Deep section', '1200 long × 1200 deep, full 3000 width (F)'], ['Rear beam', '300 wide × 600 deep (F)'], ['Top mesh', 'A393 2850 × 1400 (F)'], ['Bottom mesh', 'A393 2850 × 1000 (F)']],
    n: ['Maximum weight of transformer assembly 5500 kg.', 'Transformer stabilising leg shall be fully seated on the concrete plinth and shall not overhang.'] },
  recess: { t: 'Cable recess 2400 × 1200 (open bottom)', sh: ['s1'], ref: 'c-fplan.jpg',
    d: [['Plan', '2400 × 1200 (F: 570 + 60 + 570)'], ['From plinth front edge', '300 (F)'], ['Walls', 'Ring beam 300 thk (F)']],
    n: ['Open to the cable trench below; ducts laid from inside edge of ring beam.', 'Grating shall be flush with top of concrete.'] },
  rhspocket: { t: 'Cast-in recess for grating support beam (Detail B)', sh: ['s1'], ref: 'c-details.jpg', d: [['Slot', '60 wide × 140 deep (F)'], ['Into concrete', '100 (F)']], n: ['Use GRP grating off-cuts from cable-route cut-outs to fill the slots above the RHS beam.'] },
  cabpocket: { t: 'Concrete recess for RTU umbilical / consumer unit cables (Detail C)', sh: ['s1'], ref: 'c-details.jpg',
    d: [['Size', '100 × 100 × 125 deep (F)'], ['From plinth front', '425 → 525 (F)'], ['From plinth side', '200 → 300 (F)']], n: ['Left recess serves the distribution board (consumer unit); right recess serves the RTU umbilical.'] },
  subbase: { t: 'Blinding, membrane & sub-base', sh: ['s1'], ref: 'c-sections.jpg', d: [['Blinding', '50 thk GEN1 (F)'], ['Membrane', '1200 gauge (F)'], ['Sub-base', '150 thk compacted Type 1 (F)']], n: ['Soft spots or contaminants below formation to be replaced with compacted Type 1 (note 17).'] },
  trench: { t: 'Cable trench & sand surround', sh: ['s1'], ref: 'c-sections.jpg', d: [['Depth', 'to 1200 below TOC (F, Sect. A-A)'], ['Backfill', 'after cable installation, to level shown']], n: ['Sand blinding to be used around cables.'] },
  ducts: { t: 'Cable ducts — 125 mm ID twin-wall HDPE', sh: ['s1'], ref: 'c-ga.jpg',
    d: [['Bore', '125 ID (F, note 30)'], ['Standard', 'ESI 12-24 or BS EN 61386'], ['Runs', '9 positions × 2 tiers (S, GA + Sect. B-B)'], ['Min. depth', 'LV ≈450, HV ≈600 (F)'], ['Extent', 'Ring beam → back edge of public footpath (F)']],
    n: ['Laid flat and level; end caps fitted until cables are pulled (note 31).', 'Sealed after cable installation against water, gas and vermin (note 32).', 'Location, size and number to designer\'s specification (note 29).'] },
  sideducts: { t: 'Alternative side-entry ducts (location)', sh: ['s1'], ref: 'c-ga.jpg', d: [['Ducts', '5 (S)']], n: ['Shown dashed on the GA plan as an alternative location.'] },
  site: { t: 'Hardstanding & clear zone', sh: ['s1'], ref: 'c-ga.jpg',
    d: [['Overall', '4000 × 5500 (F)'], ['Sides & rear', '500 clear hardstanding (F)'], ['Front', '4 m × 2 m min clear zone (F)']],
    n: ['Clear zone in front kept free of any obstruction for equipment and personnel access.', 'Developer to ensure duct routes are clear of other utilities.', 'Oil-filled GRP substations ≥3 m from non-combustible and ≥7.5 m from combustible buildings (note 10).'] },
  rebar01: { t: 'Bar mark 01 — H12 straight', sh: ['s2'], ref: 'c-s2schedule.jpg', d: [['Number', '12 (F)'], ['Length', '2850 (F)'], ['Shape code', '00 (A = 2850)'], ['Placing', '4 H12-01 T&B in front beam and each side beam']], n: ['Internal bar 01 dropped below the concrete recesses to keep 50 cover.', 'Min. lap/anchorage 620 for H12 (S2 note 10).'] },
  rebar02: { t: 'Bar mark 02 — H12 L-bar (top)', sh: ['s2', 's4'], ref: 'c-s2plan.jpg', d: [['Number', '2 (F)'], ['Length', '2375 (F)'], ['Shape code', '11: A 1715, B 665 (F)'], ['Placing', '1 H12-02 T each side']], n: ['Bars 02 shall be electrically continuous with each other and with the top A393 mesh (earthing).'] },
  rebar03: { t: 'Bar mark 03 — H12 corner L-bar', sh: ['s2'], ref: 'c-s2plan.jpg', d: [['Number', '8 (F)'], ['Length', '1325 (F)'], ['Shape code', '11: A 665, B 665 (F)'], ['Placing', '4 H12-03 T&B at each front corner']], n: [] },
  rebar04: { t: 'Bar mark 04 — H10 links', sh: ['s2'], ref: 'c-s2schedule.jpg', d: [['Number', '15 (F)'], ['Length', '1560 (F)'], ['Shape code', '51: A 200, B 500, C 130, D 130 (F)'], ['Placing', '7 H10-04-400 front beam; 4 H10-04-400 each side beam']], n: ['Links to be installed either side of the concrete recesses.'] },
  mesh05: { t: 'Mark 05 — A393 mesh, plinth top', sh: ['s2'], ref: 'c-s2sections.jpg', d: [['Sheet', '2850 × 1400 (F)'], ['A393', '10 mm @ 200 c/c both ways'], ['Cover', '50 (F)']], n: ['Top layers of reinforcement bonded together for electrical / earth continuity (Sheet 4 options 1 or 2).'] },
  mesh06: { t: 'Mark 06 — A393 mesh, plinth bottom', sh: ['s2'], ref: 'c-s2sections.jpg', d: [['Sheet', '2850 × 1000 (F)'], ['A393', '10 mm @ 200 c/c both ways'], ['Cover', '50 (F)']], n: [] },
  grating: { t: 'Moulded GRP grating panels (2No.)', sh: ['s1', 's3'], ref: 'c-s3ga.jpg',
    d: [['Panel', '1190 × 1190 (F)'], ['Depth', '38 (F)'], ['Mesh pitch', '69 (F, S3 Detail A)'], ['Type', 'Open, green, gritted surface up'], ['Spec', 'EAS 07-0012']],
    n: ['Flush with top of concrete; securely seated so they do not rock or slide (note 33).', 'Not to be loaded by heavy equipment.', 'Cut along main bars only; gratings must lift out with cables in-situ.', 'In place before installing equipment.'] },
  ua: { t: 'UA 65 × 50 × 6 galvanised support angles', sh: ['s1', 's3'], ref: 'c-s3supports.jpg', d: [['Length', '2360 (F)'], ['Holes', '14Ø × 28 slots at 180 + 5 × 400 + 180 (F)'], ['Fixing', 'M12 Hilti HST or resin at 400 c/c (F)'], ['Bearing', '50 min (F)']], n: ['Holes pre-drilled off site before galvanising.'] },
  rhs: { t: 'RHS 100 × 50 × 6 galvanised grating beam', sh: ['s1', 's3'], ref: 'c-s3supports.jpg', d: [['Length', '2590 (F, Sheet 3)'], ['Sheet 1 Detail A', '2580 — discrepancy'], ['Seat', '60 × 140 cast-in slots (F)']], n: ['Sheet 3 (the flooring sheet) governs: modelled at 2590.'] },
  cutout: { t: 'Grating cut-out for cable entry', sh: ['s3'], ref: 'c-s3cut.jpg', d: [['Cut', 'Along main bars only'], ['Typical', '2 × 3 cells (S, Detail A)']], n: ['Cut with approved tools and PPE to manufacturer\'s instructions.'] },
  electrode: { t: 'Earth electrode (ring)', sh: ['s4'], ref: 'c-s4plan.jpg',
    d: [['Conductor', '120 mm² bare stranded HD Cu or 25 × 6 Cu tape'], ['Depth', '600 below G.L. (F)'], ['Front loop', '500 in front of plinth (F)'], ['Offset', '≈50 outside plinth (S)']],
    n: ['Installed simultaneously with the foundation.', 'Designed to EDS 06-0014; installed to ECS 06-0023.'] },
  rods: { t: 'Earth rods at all corners (4No.)', sh: ['s4'], ref: 'c-s4section.jpg', d: [['Number', '4 minimum (F)'], ['Depth', '2.4 m minimum (F)'], ['Rod', 'Copper-bonded 16 mm (A)']], n: ['Additional rods may be required by the electrical design.'] },
  earthbar: { t: '10-way earth marshalling bar', sh: ['s4'], ref: 'c-s4bar.jpg',
    d: [['Level', 'Top 190 below FFL (F)'], ['Length', '≈650, 25 end margins (S)'], ['Fixing', '8 countersunk screws at 200 (F)'], ['Order', 'Rebar (plinth) · Equipment · Additional · Earth ring · Earth ring · Rebar ring beam · DB · RTU · Rebar ring beam']],
    n: ['Attached to the foundation, positioned to avoid cable runs and grating supports.', 'Earth ring connections adjacent to allow earth resistance (clamp) testing.', 'Connections labelled to ECS 06-0023.'] },
  conductor: { t: 'Earthing conductors', sh: ['s4'], ref: 'c-s4plan.jpg', d: [['Main', '120 mm² PVC stranded HD Cu or 25 × 6 PVC tape'], ['Rebar bonds', '70 mm² insulated Cu or 25 × 3 Cu tape (min)']], n: ['Not all equipment bonding is shown on the drawing.'] },
  bondpt: { t: 'Earth bond point (cast-in)', sh: ['s4', 's2'], ref: 'c-s4bar.jpg', d: [['Type', 'Single-hole bond point with pre-welded tail'], ['To rebar', 'Rebar clamp or exothermic weld']], n: ['Connected to the reinforcement before casting; head left accessible.'] },
  tx: { t: 'Transformer — 1500 kVA max, hermetically sealed', sh: ['s1', 'eq'], ref: 'c-ga.jpg',
    d: [['Rating', '≤1500 kVA (note 6, Rev C)'], ['Type', 'Sealed — no conservator shown'], ['Fins to left wall', '240 (F)'], ['Fins to rear wall', '100 (F)'], ['Tank (plan)', '≈1580 × 735 (S)'], ['Over fins', '≈1790 × 1100 (S)'], ['Height', '≈1735 cover, ≈1830 fittings (S)'], ['Assembly weight', '≤5500 kg (F)']],
    n: ['Stabilising leg fully seated on the plinth, not overhanging the recess.', 'Rating plate values are illustrative (A).', 'Location must allow the RMU handle to operate without clashing with the RTU.'] },
  acb: { t: 'LV ACB cabinet', sh: ['s1', 'eq'], ref: 'c-ga.jpg',
    d: [['Footprint', '≈651 × 514 (S, GA "ACB")'], ['Height', '≈1500 (A)'], ['Mounting', 'Flange-coupled to transformer LV throat']],
    n: ['1500 kVA transformers are not combined with LV fuse cabinets (note 6) — ACB arrangement.', 'Cables drop through a grating cut-out into the recess.'] },
  aux: { t: 'Small box beside ACB (unlabelled on GA)', sh: ['s1', 'as'], ref: 'c-ga.jpg', d: [['Footprint', '≈166 × 138 (S)'], ['Height', 'Not shown (A)']], n: ['Drawn but not labelled on the GA / Sheet 5 plan. Modelled as the LVAC supply cut-out feeding the DB (assumption).'] },
  rmu: { t: 'Ring main unit (RMU)', sh: ['s1', 'eq'], ref: 'c-sections.jpg',
    d: [['Body (plan)', '≈572 × 833 (S)'], ['Body height', '≈712 → 1620 (S, Sect. B-B)'], ['Cable boxes', '2No. side, ≈457 → 1066 (S)'], ['Side clearance', '≥500 to right wall (F)'], ['Handle clearance', '≥500 to RTU (F)']],
    n: ['Mimic, handles and cable boxes face the doors.', 'Coupled to the transformer HV throat.'] },
  rtu: { t: 'Remote terminal unit (RTU)', sh: ['s1', 's5', 'eq'], ref: 'c-ga.jpg',
    d: [['Position', 'Right wall, front corner (S1 GA, S4, S5)'], ['Footprint', '≈210 × 400 (S)'], ['Height', '≈600, 1000 → 1600 AFFL (A)']],
    n: ['Ensure the RMU handle can operate fully without clashing with the RTU (500 min).', 'Supplied from 13A unswitched FCU; umbilical via Detail C recess.'] },
  db: { t: 'Distribution board', sh: ['s5'], ref: 'c-s5spec.jpg',
    d: [['Mounting', '1400 above FFL (F)'], ['Type', '1-phase & N, IP55 insulated thermoplastic'], ['Ways', '6 min: lighting, 13A sockets, 13A test socket, RTU, spare, spare']],
    n: ['MCB/RCBO ratings to EDS 07-1119; all ways permanently labelled.', 'LVAC supply to EDS 08-1112.'] },
  led: { t: '1500 mm twin LED light fitting', sh: ['s5'], ref: 'c-s5plan.jpg',
    d: [['Length', '1500 (F)'], ['Rating', 'IP55 LED min.'], ['Position', 'Front, just inside the door head (S5 plan)'], ['Mounting', 'Ceiling-mounted, body ≈1.85–1.91 m AFFL (A) — door head is at ≈1876, so a wall fixing at the 1800 typical height would clash with the door opening']],
    n: ['Positioned to avoid shadows when equipment doors are open.', 'Connected via a plug-in rose.'] },
  sockets: { t: '13A switched sockets', sh: ['s5'], ref: 'c-s5plan.jpg', d: [['Double', '13A switched double socket'], ['Single', '13A switched, labelled TEST EQUIPMENT SOCKET ONLY'], ['Height', '500–1000 AFFL (F) — at 1000']], n: ['Test socket on a separate MCB.', 'MK Masterseal IP55 surface boxes or equivalent.'] },
  fcu: { t: '13A unswitched fused connection unit (RTU)', sh: ['s5'], ref: 'c-s5plan.jpg', d: [['Height', 'To suit fixed equipment (F) — 1400 (A)']], n: ['Feeds the RTU via the Detail C recesses.'] },
  switch: { t: 'Light switch', sh: ['s5'], ref: 'c-s5plan.jpg', d: [['Height', '1200–1400 AFFL (F) — at 1250']], n: ['Adjacent to the access point.'] },
  containment: { t: 'Conduit & trunking', sh: ['s5'], ref: 'c-s5spec.jpg', d: [['Lighting', '1.5 mm²'], ['Power', '4.0 mm²'], ['Cut-out tails', '25 mm²']], n: ['All cables except armoured cables and cut-out tails enclosed in conduit or trunking.'] },
  lvcable: { t: 'LV cables (indicative)', sh: ['eq'], ref: 'c-sections.jpg', d: [['Route', 'ACB gland → cut-out → recess → LV ducts']], n: ['Number and size to designer\'s specification (A).'] },
  hvcable: { t: 'HV cables (indicative)', sh: ['eq'], ref: 'c-sections.jpg', d: [['Route', 'RMU cable boxes → recess → HV ducts']], n: ['Triplex single-cores shown in trefoil as Sheet 3 Detail A (A).'] },
  umbilical: { t: 'RTU umbilical & LVAC cables', sh: ['s1', 's5'], ref: 'c-details.jpg', d: [['Route', 'Via 100 × 100 × 125 recesses (Detail C)']], n: [] }
};
/* =====================================================================
   SCENE GRAPH, SKY / ENVIRONMENT, LIGHTS, SITE GROUND
   ===================================================================== */
var ROOT = new T.Group(); scene.add(ROOT);
var L = {};
['site', 'excav', 'plinth', 'subbase', 'ducts', 'trench', 'rebar', 'floor', 'earth', 'housing', 'roof', 'doors', 'pole', 'equip', 'cables', 'services', 'dims'].forEach(function (k) { L[k] = new T.Group(); L[k].name = k; ROOT.add(L[k]); });
var LAYERS = [
  { id: 'housing', sheet: 's1', name: 'GRP housing & louvres', sub: 'Walls, louvres, signs, brackets', groups: ['housing'], on: true },
  { id: 'roof', sheet: 's1', name: 'Roof & fascia', sub: '150 overhang front & back', groups: ['roof'], on: true },
  { id: 'doors', sheet: 's1', name: 'Double doors', sub: 'Hinges, three-way lock, stays', groups: ['doors'], on: true },
  { id: 'plinth', sheet: 's1', name: 'RC plinth & foundation', sub: 'Ring beam, recess, sub-base', groups: ['plinth', 'subbase'], on: true },
  { id: 'ducts', sheet: 's1', name: 'Ducts & cable trench', sub: '125 ID twin-wall, sand surround', groups: ['ducts', 'trench'], on: false },
  { id: 'site', sheet: 's1', name: 'Site & hardstanding', sub: '4000 × 5500, footpath', groups: ['site'], on: true },
  { id: 'pole', sheet: 's1', name: 'Satellite dish pole', sub: 'When required', groups: ['pole'], on: false },
  { id: 'rebar', sheet: 's2', name: 'Reinforcement', sub: 'Bars 01–04, A393 meshes 05/06', groups: ['rebar'], on: false },
  { id: 'floor', sheet: 's3', name: 'GRP flooring', sub: 'Gratings, UA angles, RHS beam', groups: ['floor'], on: true },
  { id: 'earth', sheet: 's4', name: 'Earthing', sub: 'Electrode, rods, 10-way bar, bonds', groups: ['earth'], on: false },
  { id: 'services', sheet: 's5', name: 'Small power & lighting', sub: 'LED, DB, sockets, FCU, switch', groups: ['services'], on: true },
  { id: 'equip', sheet: 'eq', name: 'Equipment', sub: 'Transformer, ACB, RMU, RTU', groups: ['equip'], on: true },
  { id: 'cables', sheet: 'eq', name: 'Cables', sub: 'LV, HV, RTU umbilical', groups: ['cables'], on: true }
];

/* ---------------- sky ---------------- */
var SKY = {
  day:   { top: 0x2f6fb8, hor: 0xcfe3f2, gnd: 0x4b4a40, sun: V(0.52, 0.74, 0.42), sunCol: 0xfff1de, sunI: 2.7, hemiS: 0xc6dcff, hemiG: 0x56614a, hemiI: 0.55, exp: 1.0, glow: 1.0, stars: 0, led: false, fog: 0xbdd3e4, envK: 0.42 },
  dusk:  { top: 0x1c2a52, hor: 0xf09a5a, gnd: 0x2a2220, sun: V(-0.78, 0.13, 0.6), sunCol: 0xffa060, sunI: 1.9, hemiS: 0x7083b4, hemiG: 0x3b2c26, hemiI: 0.38, exp: 1.2, glow: 1.6, stars: 0.15, led: true, fog: 0x8a6e68, envK: 0.5 },
  night: { top: 0x02040b, hor: 0x0d1626, gnd: 0x050506, sun: V(-0.35, 0.78, -0.45), sunCol: 0x8ea6ff, sunI: 0.28, hemiS: 0x22324f, hemiG: 0x0a0a0c, hemiI: 0.16, exp: 1.45, glow: 0.12, stars: 1, led: true, fog: 0x070b14, envK: 0.6 }
};
var skyMat = new T.ShaderMaterial({
  side: T.BackSide, depthWrite: false,
  uniforms: { uTop: { value: new T.Color() }, uHor: { value: new T.Color() }, uGnd: { value: new T.Color() }, uSun: { value: V(0, 1, 0) }, uSunCol: { value: new T.Color() }, uGlow: { value: 1 }, uStars: { value: 0 } },
  vertexShader: 'varying vec3 vD; void main(){ vD = normalize(position); vec4 p = modelViewMatrix*vec4(position,1.0); gl_Position = projectionMatrix*p; gl_Position.z = gl_Position.w; }',
  fragmentShader: [
    'uniform vec3 uTop,uHor,uGnd,uSun,uSunCol; uniform float uGlow,uStars; varying vec3 vD;',
    'float h3(vec3 p){ p = fract(p*0.3183099+.1); p *= 17.0; return fract(p.x*p.y*p.z*(p.x+p.y+p.z)); }',
    'void main(){ vec3 d = normalize(vD); float y = d.y;',
    ' vec3 c = mix(uHor, uTop, pow(clamp(y,0.0,1.0), 0.55));',
    ' c = mix(c, uGnd, smoothstep(0.0,-0.08,y));',
    ' float s = max(dot(d, normalize(uSun)), 0.0);',
    ' c += uSunCol * (pow(s, 900.0)*40.0 + pow(s, 24.0)*0.35*uGlow + pow(s,4.0)*0.12*uGlow) * step(-0.02,y);',
    ' if(uStars > 0.0 && y > 0.02){ vec3 q = floor(d*420.0); float st = step(0.9975, h3(q)); c += vec3(st)*uStars*1.6*smoothstep(0.02,0.25,y); }',
    ' gl_FragColor = vec4(c, 1.0); }'].join('\n')
});
var sky = new T.Mesh(new T.SphereGeometry(300, 48, 24), skyMat); sky.frustumCulled = false; scene.add(sky);

/* ---------------- environment (PMREM from a code-generated sky + soft boxes) ---------------- */
function LC(h) { return new T.Color(h).convertSRGBToLinear(); }
var pmrem = new T.PMREMGenerator(renderer);
// env dome uses CPU vertex colours (a ShaderMaterial dome produced NaNs in PMREM on some GL stacks)
var envScene = new T.Scene();
var envSkyGeo = new T.SphereGeometry(50, 48, 24); envSkyGeo.setAttribute('color', new T.Float32BufferAttribute(new Float32Array(envSkyGeo.attributes.position.count * 3), 3));
var envSky = new T.Mesh(envSkyGeo, new T.MeshBasicMaterial({ vertexColors: true, side: T.BackSide, depthWrite: false })); envScene.add(envSky);
var envSun = new T.Mesh(new T.SphereGeometry(2.2, 16, 8), new T.MeshBasicMaterial({ color: 0xffffff })); envScene.add(envSun);
var envGround = new T.Mesh(new T.CircleGeometry(48, 32), new T.MeshBasicMaterial({ color: 0x4a4a42 })); envGround.rotation.x = -PI / 2; envGround.position.y = -2; envScene.add(envGround);
var envPanels = [];
[[V(-12, 9, 14), 10, 5], [V(16, 7, -8), 8, 4], [V(0, 22, 0), 14, 14]].forEach(function (p) {
  var m = new T.Mesh(new T.PlaneGeometry(p[1], p[2]), new T.MeshBasicMaterial({ color: 0xffffff, side: T.DoubleSide })); m.position.copy(p[0]); m.lookAt(0, 0, 0); envScene.add(m); envPanels.push(m);
});
var envRT = null;
function buildEnv(mode) {
  var s = SKY[mode], top = LC(s.top), hor = LC(s.hor), gnd = LC(s.gnd), sc = LC(s.sunCol), sd = s.sun.clone().normalize();
  var pos = envSkyGeo.attributes.position, col = envSkyGeo.attributes.color, d = V(0, 0, 0), c = new T.Color();
  for (var i = 0; i < pos.count; i++) {
    d.set(pos.getX(i), pos.getY(i), pos.getZ(i)).normalize();
    var y = d.y; c.copy(hor).lerp(top, Math.pow(Math.max(0, Math.min(1, y)), 0.55));
    if (y < 0) c.lerp(gnd, Math.min(1, -y / 0.08));
    var sd2 = Math.max(0, d.dot(sd)), k = (Math.pow(sd2, 24) * 0.35 + Math.pow(sd2, 4) * 0.12) * s.glow * (y > -0.02 ? 1 : 0);
    var e = s.envK || 1; col.setXYZ(i, (c.r + sc.r * k) * e, (c.g + sc.g * k) * e, (c.b + sc.b * k) * e);
  }
  col.needsUpdate = true;
  envSun.position.copy(sd).multiplyScalar(45); envSun.material.color.copy(sc).multiplyScalar(mode === 'night' ? 0.4 : mode === 'dusk' ? 6 : 8); envSun.visible = sd.y > -0.05;
  envGround.material.color.copy(LC(s.gnd)).multiplyScalar(mode === 'day' ? 1.3 : 1);
  var k2 = mode === 'day' ? 0.45 : mode === 'dusk' ? 0.22 : 0.03;
  envPanels.forEach(function (p, i) { p.material.color.setRGB(k2 * (i === 1 && mode === 'dusk' ? 2.0 : 1), k2 * (i === 1 && mode === 'dusk' ? 1.2 : 1), k2 * (mode === 'night' ? 1.5 : 1)); });
  if (envRT) envRT.dispose();
  envRT = pmrem.fromScene(envScene, 0.02);
  scene.environment = envRT.texture;
}

/* ---------------- lights ---------------- */
var hemi = new T.HemisphereLight(0xffffff, 0x444444, 0.5); scene.add(hemi);
var sun = new T.DirectionalLight(0xffffff, 2.5);
sun.castShadow = Q.shadows > 0;
if (sun.castShadow) {
  sun.shadow.mapSize.set(Q.shadows, Q.shadows); var sc = sun.shadow.camera; sc.left = -5.5; sc.right = 5.5; sc.top = 5.5; sc.bottom = -5.5; sc.near = 1; sc.far = 40;
  sun.shadow.bias = -0.00025; sun.shadow.normalBias = 0.02; sun.shadow.radius = 4;
}
scene.add(sun); scene.add(sun.target);
// interior LED (Sheet 5: 1500 twin LED above the doors) — real light sources, shown at dusk and night
var ledLights = [];
[-0.45, 0.45].forEach(function (x) { var p = new T.PointLight(0xfff2dc, 0, 5.5, 1.6); p.position.set(x, EQ.led.y - 0.08, 1.24); scene.add(p); ledLights.push(p); });
var ledSpot = new T.SpotLight(0xfff4e2, 0, 7, 1.15, 0.65, 1.3); ledSpot.position.set(0, EQ.led.y - 0.06, 1.25); ledSpot.target.position.set(0, 0.2, -0.8);
if (Q.shadows >= 1024) { ledSpot.castShadow = true; ledSpot.shadow.mapSize.set(512, 512); ledSpot.shadow.bias = -0.0008; ledSpot.shadow.camera.near = 0.1; ledSpot.shadow.camera.far = 6; }
scene.add(ledSpot); scene.add(ledSpot.target);

/* ---------------- ground & site (Sheet 1 GA: 4000 x 5500 hardstanding, footpath beyond) ---------------- */
var SITE = { x: D.siteW / 2, zr: -D.pl - D.hard, zf: D.pl + D.clearZone };   // ±2.0, -2.0, +3.5
var FOOT = { z0: SITE.zf, z1: SITE.zf + 2.0 }, KERB = 0.125, ROADZ = FOOT.z1 + KERB;
var groundMats = [];
function flat(geo, mat, y, parent) { var m = new T.Mesh(geo, mat); m.rotation.x = -PI / 2; m.position.y = y; m.receiveShadow = true; parent.add(m); return m; }
function rectShape(x0, z0, x1, z1, holes) {  // shape in XZ, built in XY with y = -z so rotation -90° about X maps back
  var s = new T.Shape([new T.Vector2(x0, -z0), new T.Vector2(x1, -z0), new T.Vector2(x1, -z1), new T.Vector2(x0, -z1)]);
  (holes || []).forEach(function (h) { s.holes.push(new T.Path([new T.Vector2(h[0], -h[1]), new T.Vector2(h[0], -h[3]), new T.Vector2(h[2], -h[3]), new T.Vector2(h[2], -h[1])])); });
  return s;
}
function uvWorld(geo, scale) { var p = geo.attributes.position, uv = geo.attributes.uv; for (var i = 0; i < p.count; i++) uv.setXY(i, p.getX(i) * scale, p.getY(i) * scale); uv.needsUpdate = true; return geo; }
(function buildSite() {
  // gravel hardstanding with a hole for the plinth
  var gShape = rectShape(-SITE.x, SITE.zr, SITE.x, SITE.zf, [[-D.pl, -D.pl, D.pl, D.pl]]);
  var gGeo = uvWorld(new T.ShapeGeometry(gShape), 1 / 0.75);
  M.gravel.map.repeat.set(1, 1); M.gravel.normalMap.repeat.set(1, 1);
  tag(flat(gGeo, M.gravel, GL, L.site), 'site');
  // timber edging boards around the gravel
  var eg = []; var et = 0.025, eh = 0.05;
  eg.push(boxGeo(-SITE.x - et, SITE.x + et, GL - 0.12, GL + 0.012, SITE.zr - et, SITE.zr));
  eg.push(boxGeo(-SITE.x - et, -SITE.x, GL - 0.12, GL + 0.012, SITE.zr, SITE.zf));
  eg.push(boxGeo(SITE.x, SITE.x + et, GL - 0.12, GL + 0.012, SITE.zr, SITE.zf));
  var edge = new T.Mesh(merge(eg), new T.MeshStandardMaterial({ color: 0x5b4632, roughness: 0.9 })); setShadow(edge); L.site.add(edge); tag(edge, 'site');
  // grass (three pieces around the site + verge beyond the road)
  var big = 60;
  [[-big, -big, -SITE.x - et, FOOT.z0], [SITE.x + et, -big, big, FOOT.z0], [-SITE.x - et, -big, SITE.x + et, SITE.zr - et]].forEach(function (r) {
    var g = uvWorld(new T.ShapeGeometry(rectShape(r[0], r[1], r[2], r[3])), 1 / 3.5); M.grass.map.repeat.set(1, 1); M.grass.normalMap.repeat.set(1, 1);
    flat(g, M.grass, GL - 0.004, L.site);
  });
  var verge = uvWorld(new T.ShapeGeometry(rectShape(-big, ROADZ + 7.3 + 0.13, big, big)), 1 / 3.5); flat(verge, M.grass, GL - 0.004, L.site);
  // public footpath (tarmac) + kerb + carriageway with double yellow lines
  var fp = uvWorld(new T.ShapeGeometry(rectShape(-big, FOOT.z0, big, FOOT.z1)), 1 / 1.2); M.tarmac.map.repeat.set(1, 1); M.tarmac.normalMap.repeat.set(1, 1);
  var fpm = flat(fp, M.tarmac, GL + 0.002, L.site); tag(fpm, 'site');
  var kerb = bx(-big, big, GL - 0.25, GL + 0.002, FOOT.z1, ROADZ, M.kerb, L.site); kerb.castShadow = false;
  var rd = uvWorld(new T.ShapeGeometry(rectShape(-big, ROADZ, big, ROADZ + 7.3)), 1 / 2.0); M.road.map.repeat.set(1, 1); M.road.normalMap.repeat.set(1, 1);
  flat(rd, M.road, GL - KERB, L.site);
  bx(-big, big, GL - 0.25, GL + 0.002, ROADZ + 7.3, ROADZ + 7.43, M.kerb, L.site).castShadow = false;
  var yl = new T.MeshStandardMaterial({ color: 0xf2c21a, roughness: 0.6 });
  [0.15, 0.27].forEach(function (o) { flat(new T.PlaneGeometry(big * 2, 0.075), yl, GL - KERB + 0.003, L.site).position.z = ROADZ + o; });
  for (var i = -big; i < big; i += 4.5) { var c = flat(new T.PlaneGeometry(3, 0.1), M.paint, GL - KERB + 0.003, L.site); c.position.set(i, GL - KERB + 0.003, ROADZ + 3.65); }
  groundMats.push(M.gravel, M.grass, M.tarmac, edge.material);
  // grass tufts (instanced) for a softer, real edge
  if (Q.grass > 0) {
    var blade = new T.ConeGeometry(0.008, 0.08, 3, 1, true); blade.translate(0, 0.04, 0);
    var gm = new T.MeshStandardMaterial({ color: 0xffffff, roughness: 1, side: T.DoubleSide, envMapIntensity: 0.3 });
    var inst = new T.InstancedMesh(blade, gm, Q.grass), m4 = new T.Matrix4(), q = new T.Quaternion(), s = new T.Vector3(), p = new T.Vector3(), col = new T.Color(), n = 0, tries = 0;
    while (n < Q.grass && tries < Q.grass * 6) {
      tries++;
      var x = (rnd() - 0.5) * 22, z = (rnd() - 0.5) * 22 - 2;
      var inSite = x > -SITE.x - 0.05 && x < SITE.x + 0.05 && z > SITE.zr - 0.05 && z < FOOT.z1 + 0.2;
      if (inSite || z > FOOT.z0 - 0.02) continue;
      var dEdge = Math.max(Math.abs(x) - SITE.x, SITE.zr - z, 0);
      if (rnd() > Math.exp(-dEdge * 0.35) + 0.12) continue;
      p.set(x, GL - 0.004, z); q.setFromEuler(new T.Euler((rnd() - .5) * 0.5, rnd() * PI * 2, (rnd() - .5) * 0.5)); var sc2 = 0.6 + rnd() * 1.1; s.set(sc2, sc2 * (0.7 + rnd() * 0.8), sc2);
      m4.compose(p, q, s); inst.setMatrixAt(n, m4); col.setHSL(0.22 + rnd() * 0.07, 0.42 + rnd() * 0.2, 0.16 + rnd() * 0.12).convertSRGBToLinear(); inst.setColorAt(n, col); n++;
    }
    inst.count = n; inst.instanceMatrix.needsUpdate = true; if (inst.instanceColor) inst.instanceColor.needsUpdate = true; inst.receiveShadow = true; L.site.add(inst);
  }
  // excavation (construction sequence and "below ground" views)
  var ex = new T.Mesh(new T.BoxGeometry(4.2, 1.5, 4.4), M.excav); ex.position.set(0, GL - 0.75 + 0.001, 0.1); ex.receiveShadow = true; L.excav.add(ex);
  var trenchEx = new T.Mesh(new T.BoxGeometry(2.6, 0.95, 2.2), M.excav); trenchEx.position.set(0, GL - 0.475, SITE.zf - 1.1 + 0.2); L.excav.add(trenchEx);
  L.excav.visible = false;
})();
function setGroundFade(f) { // 1 = solid ground, <1 see-through for below-ground layers
  groundMats.forEach(function (m) { m.transparent = f < 0.999; m.opacity = f; m.depthWrite = f > 0.5; m.needsUpdate = true; });
}
/* =====================================================================
   SHEET 1 — RC PLINTH / FOUNDATION, SUB-BASE, TRENCH, DUCTS
   ===================================================================== */
progress(0.55, 'Casting the plinth…');
var CONC_TILE = 0.7;
M.conc.map.repeat.set(1 / CONC_TILE, 1 / CONC_TILE); M.conc.normalMap.repeat.set(1 / CONC_TILE, 1 / CONC_TILE);
function uvBox(g, w, h, d) { // world-size UVs on a BoxGeometry (metres)
  var uv = g.attributes.uv, f = [[d, h], [d, h], [w, d], [w, d], [w, h], [w, h]];
  for (var i = 0; i < uv.count; i++) { var k = f[Math.floor(i / 4)]; uv.setXY(i, uv.getX(i) * k[0], uv.getY(i) * k[1]); }
  uv.needsUpdate = true; return g;
}
function cbx(x0, x1, y0, y1, z0, z1, mat, parent) { var m = bx(x0, x1, y0, y1, z0, z1, mat, parent); uvBox(m.geometry, Math.abs(x1 - x0), Math.abs(y1 - y0), Math.abs(z1 - z0)); return m; }
// extrude an XZ outline (with holes) vertically between y0 and y1
function extrudeXZ(outline, holes, y0, y1, mat, parent) {
  var s = new T.Shape(outline.map(function (p) { return new T.Vector2(p[0], -p[1]); }));
  (holes || []).forEach(function (h) { s.holes.push(new T.Path(h.map(function (p) { return new T.Vector2(p[0], -p[1]); }))); });
  var g = new T.ExtrudeGeometry(s, { depth: y1 - y0, bevelEnabled: false, curveSegments: 4 });
  g.rotateX(-PI / 2); g.translate(0, y0, 0);
  var m = new T.Mesh(g, mat); setShadow(m); if (parent) parent.add(m); return m;
}
var P = D.pl, R = D.recX;
// recess outline with Detail B (RHS) and Detail C (cable) pockets as notches
function recessHole(rhs, cab) {
  var h = [[-R, D.recZ0], [R, D.recZ0]], rp = D.rhsPocket, cp = D.cabPocket;
  var right = []; if (rhs) right.push([rp.z - rp.w / 2, rp.z + rp.w / 2, R + rp.l]); if (cab) right.push([cp.z0, cp.z1, R + 0.1]);
  right.forEach(function (n) { h.push([R, n[0]], [n[2], n[0]], [n[2], n[1]], [R, n[1]]); });
  h.push([R, D.recZ1], [-R, D.recZ1]);
  right.slice().reverse().forEach(function (n) { h.push([-R, n[1]], [-n[2], n[1]], [-n[2], n[0]], [-R, n[0]]); });
  return h;
}
(function buildPlinth() {
  var g = L.plinth, c = D.chamfer;
  // ---- below the upstand (cast against ground) ----
  tag(cbx(-P, P, -D.ringD, GL, D.recZ1, P, M.conc, g), 'ringbeam');                  // front ground beam 300 x 600
  tag(cbx(-P, -R, -D.ringD, GL, D.recZ0, D.recZ1, M.conc, g), 'ringbeam');           // left side ground beam
  tag(cbx(R, P, -D.ringD, GL, D.recZ0, D.recZ1, M.conc, g), 'ringbeam');             // right side ground beam
  tag(cbx(-P, P, -D.deepD, GL, D.deepZ0, D.recZ0, M.conc, g), 'txplinth');           // transformer plinth 1200 deep
  tag(cbx(-P, P, -D.ringD, GL, -P, D.deepZ0, M.conc, g), 'txplinth');                // rear beam 300 x 600
  // ---- 150 upstand above G.L. (fair-faced, 25x25 chamfers, pockets) ----
  var outl = chamferRect(-P, -P, P, P, c);
  tag(extrudeXZ(outl, [recessHole(false, false)], GL, -D.rhsPocket.d, M.conc, g), 'plinth');
  tag(extrudeXZ(outl, [recessHole(true, false)], -D.rhsPocket.d, -D.cabPocket.d, M.conc, g), 'plinth');
  tag(extrudeXZ(outl, [recessHole(true, true)], -D.cabPocket.d, -c, M.conc, g), 'plinth');
  var inset = chamferRect(-P + c, -P + c, P - c, P - c, c * 0.42);
  tag(extrudeXZ(inset, [recessHole(true, true)], -c, 0, M.conc, g), 'plinth');
  // chamfer band between the outline at -c and the inset at TOC
  var pos = [], i, n = outl.length;
  for (i = 0; i < n; i++) {
    var a = outl[i], b = outl[(i + 1) % n], a2 = inset[i], b2 = inset[(i + 1) % n];
    pos.push(a[0], -c, a[1], b[0], -c, b[1], b2[0], 0, b2[1], a[0], -c, a[1], b2[0], 0, b2[1], a2[0], 0, a2[1]);
  }
  var cg = new T.BufferGeometry(); cg.setAttribute('position', new T.Float32BufferAttribute(pos, 3)); cg.computeVertexNormals();
  var uv = []; for (i = 0; i < pos.length / 3; i++) uv.push(pos[i * 3] + pos[i * 3 + 2], pos[i * 3 + 1]); cg.setAttribute('uv', new T.Float32BufferAttribute(uv, 2));
  // fix winding so normals face outwards
  var nrm = cg.attributes.normal; if (nrm.getY(0) < 0 || (nrm.getX(0) * outl[0][0] + nrm.getZ(0) * outl[0][1]) < 0) { cg.index = null; for (i = 0; i < pos.length; i += 9) { for (var k = 0; k < 3; k++) { var t = pos[i + 3 + k]; pos[i + 3 + k] = pos[i + 6 + k]; pos[i + 6 + k] = t; } } cg.setAttribute('position', new T.Float32BufferAttribute(pos, 3)); cg.computeVertexNormals(); }
  var cm = new T.Mesh(cg, M.conc); setShadow(cm); g.add(cm); tag(cm, 'plinth');
  // tag pockets as pickable volumes (invisible proxies)
  [-1, 1].forEach(function (sx) {
    var rp = D.rhsPocket, cp = D.cabPocket;
    var p1 = bx(sx * R, sx * (R + rp.l), -rp.d, -0.001, rp.z - rp.w / 2, rp.z + rp.w / 2, M.clear, g); p1.castShadow = p1.receiveShadow = false; tag(p1, 'rhspocket');
    var p2 = bx(sx * R, sx * (R + 0.1), -cp.d, -0.001, cp.z0, cp.z1, M.clear, g); p2.castShadow = p2.receiveShadow = false; tag(p2, 'cabpocket');
  });
  var rz = bx(-R + 0.01, R - 0.01, -D.ringD + 0.02, -0.06, D.recZ0 + 0.01, D.recZ1 - 0.01, M.clear, g); rz.castShadow = rz.receiveShadow = false; tag(rz, 'recess');
})();
(function buildSubbase() { // 50 GEN1 blinding + 1200g membrane + 150 Type 1 (Sheet 1 sections)
  var g = L.subbase, o = 0.1, b = D.blind, t1 = D.type1;
  function pad(x0, x1, z0, z1, yb) {
    tag(cbx(x0, x1, yb - b, yb - 0.002, z0, z1, M.blind, g), 'subbase');
    var mem = bx(x0, x1, yb - 0.002, yb - 0.0005, z0, z1, M.membrane, g); mem.castShadow = false; tag(mem, 'subbase');
    tag(cbx(x0 - 0.05, x1 + 0.05, yb - b - t1, yb - b, z0 - 0.05, z1 + 0.05, M.type1, g), 'subbase');
  }
  pad(-P - o, P + o, D.deepZ0, D.recZ0, -D.deepD);                 // under transformer plinth
  pad(-P - o, P + o, -P - o, D.deepZ0, -D.ringD);                  // under rear beam
  pad(-P - o, -R, D.recZ0, P + o, -D.ringD);                       // under left side beam (+ corner)
  pad(R, P + o, D.recZ0, P + o, -D.ringD);                         // under right side beam (+ corner)
})();
/* ---- cable trench (sand surround) & ducts ---- */
var DUCT = { od: 0.152, id: 0.125, yLV: -0.745, yHV: -0.92, z0: D.recZ1 - 0.02, z1: SITE.zf,
  xs: [-1.141, -0.939, -0.741, -0.543, -0.345, 0.104, 0.294, 0.496, 0.698] };   // S: Sheet 1 GA duct centres; tiers from Section B-B
(function buildTrench() {
  var sandT = new T.MeshStandardMaterial({ color: 0xd2b277, roughness: 1, transparent: true, opacity: 0.32, depthWrite: false, map: M.sand.map });
  var a = bx(-R, R, -D.deepD, -D.ringD - 0.002, D.recZ0, D.recZ1, sandT, L.trench); a.castShadow = false; tag(a, 'trench');
  var b2 = bx(-1.28, 0.84, -1.02, -0.6, D.recZ1, SITE.zf, sandT, L.trench); b2.castShadow = false; tag(b2, 'trench');
  var bf = bx(-1.28, 0.84, -0.6, GL - 0.01, P + 0.002, SITE.zf, new T.MeshStandardMaterial({ color: 0x8a7458, roughness: 1, transparent: true, opacity: 0.18, depthWrite: false }), L.trench); bf.castShadow = false; tag(bf, 'trench');
})();
(function buildDucts() {
  var g = L.ducts, ringN = TX.ringN;
  function duct(x, y, z0, z1, used, ghost, along) {
    var len = Math.abs(z1 - z0), r = DUCT.od / 2;
    var mat = ghost ? M.ductGhost : M.duct;
    var og = new T.CylinderGeometry(r, r, len, 20, 1, true);
    var uvs = og.attributes.uv; for (var i = 0; i < uvs.count; i++) uvs.setY(i, uvs.getY(i) * len * 18);
    var inner = new T.CylinderGeometry(DUCT.id / 2, DUCT.id / 2, len, 20, 1, true);
    var grp = new T.Group(), o = new T.Mesh(og, mat), ii = new T.Mesh(inner, ghost ? M.ductGhost : new T.MeshStandardMaterial({ color: 0x0c0c0c, roughness: 0.9, side: T.BackSide }));
    setShadow(o); grp.add(o, ii);
    if (!ghost) {
      // end cap on unused ducts (note 31); seal on used ducts (note 32)
      [z0, z1].forEach(function (zz, j) {
        var cap = new T.Mesh(new T.CylinderGeometry(r + 0.004, r + 0.004, 0.03, 20), used ? new T.MeshStandardMaterial({ color: 0x8d9196, roughness: 0.8 }) : M.red);
        cap.position.y = (j === 0 ? -1 : 1) * (len / 2 + 0.012) * (z1 > z0 ? 1 : -1) * (along === 'x' ? 1 : 1); grp.add(cap);
      });
    }
    if (along === 'x') { grp.rotation.z = PI / 2; grp.position.set((z0 + z1) / 2, y, x); }
    else { grp.rotation.x = PI / 2; grp.position.set(x, y, (z0 + z1) / 2); }
    g.add(grp); tag(grp, ghost ? 'sideducts' : 'ducts');
    return grp;
  }
  M.duct.normalMap = ringN; M.duct.normalScale = new T.Vector2(0.9, 0.9);
  DUCT.used = { LV: [0, 1, 2, 3], HV: [5, 8] };
  DUCT.xs.forEach(function (x, i) {
    duct(x, DUCT.yLV, DUCT.z0, DUCT.z1, DUCT.used.LV.indexOf(i) >= 0, false);
    duct(x, DUCT.yHV, DUCT.z0, DUCT.z1, DUCT.used.HV.indexOf(i) >= 0, false);
  });
  // alternative side-entry duct location (dashed on GA) — ghosted
  [0.217, 0.42, 0.61, 0.812, 1.014].forEach(function (z) { duct(z, DUCT.yLV, -R + 0.02, -SITE.x - 0.4, false, true, 'x'); });
})();
/* =====================================================================
   SHEET 2 — CONCRETE REINFORCEMENT (bar schedule: marks 01–06)
   ===================================================================== */
progress(0.6, 'Fixing the reinforcement cage…');
var ANCH = []; // floating labels: { text, pos, layer, part }
function anchor(text, pos, layer, part) { ANCH.push({ text: text, pos: pos, layer: layer, part: part }); }
var BAR = {
  sched: [ // Sheet 2 steel reinforcement schedule (figured)
    ['01', 'H12', 12, 2850, '00', '2850', '', '', ''],
    ['02', 'H12', 2, 2375, '11', '1715', '665', '', ''],
    ['03', 'H12', 8, 1325, '11', '665', '665', '', ''],
    ['04', 'H10', 15, 1560, '51', '200', '500', '130', '130'],
    ['05', 'A393 mesh — plinth top', 1, '2850 × 1400', '', '', '', '', ''],
    ['06', 'A393 mesh — plinth bottom', 1, '2850 × 1000', '', '', '', '', '']
  ]
};
(function buildRebar() {
  var g = L.rebar, c = D.cover, r12 = 0.006, r10 = 0.005, P = D.pl, R = D.recX;
  var geo = { '01': [], '02': [], '03': [], '04': [], '05': [], '06': [] }, count = { '01': 0, '02': 0, '03': 0, '04': 0 };
  function bar(mark, a, b, r) { geo[mark].push(barGeo(a, b, r, 7)); }
  function lbar(mark, pts, r) { var t = polyTube(pts, r, 0.036, 6, false); var ua = t.attributes.uv.array, ln = 0; for (var q = 0; q < pts.length - 1; q++) ln += pts[q].distanceTo(pts[q + 1]); for (var ui = 0; ui < ua.length; ui += 2) { var uu = ua[ui]; ua[ui] = ua[ui + 1]; ua[ui + 1] = uu * ln * 15; } geo[mark].push(t); }
  var o1 = c + 0.010 + 0.006; // cover + link + half bar = 66
  // ---- 01: 4 H12-01 T&B in front beam (along X) ----
  [D.recZ1 + o1, P - o1].forEach(function (z) { [-o1, -D.ringD + o1].forEach(function (y) { bar('01', V(-1.425, y, z), V(1.425, y, z), r12); count['01']++; }); });
  // ---- 01: 4 H12-01 T&B in each side beam (along Z, 2850 long, through the transformer plinth) ----
  // internal top bar dropped below the concrete recesses (Sheet 2 Section A-A note) to keep 50 cover
  [-1, 1].forEach(function (s) {
    var xo = s * (P - o1), xi = s * (R + o1), ytop = -o1 - 0.012, ybot = -D.ringD + o1 + 0.012, ydrop = -(D.rhsPocket.d + c + 0.006);
    bar('01', V(xo, ytop, -1.425), V(xo, ytop, 1.425), r12); bar('01', V(xo, ybot, -1.425), V(xo, ybot, 1.425), r12);
    bar('01', V(xi, ydrop, -1.425), V(xi, ydrop, 1.425), r12); bar('01', V(xi, ybot, -1.425), V(xi, ybot, 1.425), r12);
    count['01'] += 4;
    // ---- 02: 1 H12-02 T each side: A 1715 along the side beam, B 665 along the front beam ----
    var x2 = s * (P - 0.16), z2 = 1.30, y2 = -0.09;
    lbar('02', [V(x2, y2, z2 - 1.715), V(x2, y2, z2), V(x2 - s * 0.665, y2, z2)], r12); count['02']++;
    anchor('02', V(x2, y2, -0.2), 'rebar', 'rebar02');
    // ---- 03: 4 H12-03 T&B at each front corner (665 x 665 L-bars) ----
    [[P - 0.082, -0.09], [R + 0.082, -0.09], [P - 0.082, -D.ringD + 0.09], [R + 0.082, -D.ringD + 0.09]].forEach(function (q) {
      var cx = s * q[0], cz = q[0] === P - 0.082 ? P - 0.082 : D.recZ1 + 0.082, y = q[1];
      lbar('03', [V(cx, y, cz - 0.665), V(cx, y, cz), V(cx - s * 0.665, y, cz)], r12); count['03']++;
    });
    anchor('03', V(s * (P - 0.082), -0.09, 1.0), 'rebar', 'rebar03');
    // ---- 04: H10 links (shape code 51: 200 x 500 + 2 x 130 hooks) — 4 H10-04-400 per side beam ----
    [0.0, 0.4, 0.8, 1.2].forEach(function (z) { link(V(s * (P - c - 0.005), 0, z), V(s * (R + c + 0.005), 0, z), 'z'); });
  });
  function link(outer, inner, plane) { // rectangular closed link with 135° hooks; plane = axis of bar direction
    var y0 = -c - 0.005, y1 = -D.ringD + c + 0.005, pts;
    if (plane === 'z') { var z = outer.z, xa = outer.x, xb = inner.x; pts = [V(xb - (xb - xa) * 0.1, y0 - 0.09, z), V(xb, y0, z), V(xa, y0, z), V(xa, y1, z), V(xb, y1, z), V(xb, y0, z), V(xb + (xa - xb) * 0.45, y0 - 0.06, z)]; }
    else { var x = outer.x, za = outer.z, zb = inner.z; pts = [V(x, y0 - 0.09, zb - (zb - za) * 0.1), V(x, y0, zb), V(x, y0, za), V(x, y1, za), V(x, y1, zb), V(x, y0, zb), V(x, y0 - 0.06, zb + (za - zb) * 0.45)]; }
    lbar('04', pts, r10); count['04']++;
  }
  // 7 H10-04-400 in the front beam (along X at 400 c/c)
  for (var k = -3; k <= 3; k++) link(V(k * 0.4, 0, P - c - 0.005), V(k * 0.4, 0, D.recZ1 + c + 0.005), 'x');
  // ---- 05: A393 top mesh 2850 x 1400 (10 mm @ 200 both ways), 50 cover ----
  var i, ym = -c - 0.005;
  for (i = 0; i < 8; i++) { var z = -1.45 + i * 0.2; bar('05', V(-1.425, ym, z), V(1.425, ym, z), 0.005); }
  for (i = 0; i < 15; i++) { var x = -1.4 + i * 0.2; bar('05', V(x, ym - 0.01, -1.45), V(x, ym - 0.01, -0.05), 0.005); }
  // ---- 06: A393 bottom mesh 2850 x 1000 ----
  var yb = -D.deepD + c + 0.005;
  for (i = 0; i < 6; i++) { var z2b = -1.1 + i * 0.2; bar('06', V(-1.425, yb + 0.01, z2b), V(1.425, yb + 0.01, z2b), 0.005); }
  for (i = 0; i < 15; i++) { var x2b = -1.4 + i * 0.2; bar('06', V(x2b, yb, -1.1), V(x2b, yb, -0.1), 0.005); }
  // mesh chairs / spacers (indicative) under the bottom mesh
  var chairs = [];
  for (i = 0; i < 4; i++) for (var j = 0; j < 3; j++) chairs.push(boxGeo(-1.2 + i * 0.8 - 0.02, -1.2 + i * 0.8 + 0.02, -D.deepD, yb - 0.005, -1.0 + j * 0.4 - 0.02, -1.0 + j * 0.4 + 0.02));
  var chm = new T.Mesh(merge(chairs), new T.MeshStandardMaterial({ color: 0x8b8b86, roughness: 0.8 })); g.add(chm);
  // electrical continuity bonds between top bars (Sheet 4, Option 1: Cu cable/tape links)
  var jg = [];
  [-1, 1].forEach(function (s) {
    jg.push(polyTube([V(s * (P - 0.16), -0.09, -0.3), V(s * (P - 0.16), -0.03, -0.25), V(s * 1.4, -0.03, -0.2), V(s * 1.4, ym, -0.15)], 0.0045, 0.02, 6));
    jg.push(polyTube([V(s * (P - 0.16), -0.09, 1.30), V(s * (P - 0.16), -0.035, 1.33), V(s * (P - 0.3), -0.035, 1.42), V(s * (P - 0.3), -o1, 1.434)], 0.0045, 0.02, 6));
  });
  var jm = new T.Mesh(merge(jg), M.gy); g.add(jm); tag(jm, 'mesh05');
  var mats = { '01': M.rebar, '02': M.rebar, '03': M.rebar, '04': M.rebar, '05': M.a393, '06': M.a393 };
  var ids = { '01': 'rebar01', '02': 'rebar02', '03': 'rebar03', '04': 'rebar04', '05': 'mesh05', '06': 'mesh06' };
  Object.keys(geo).forEach(function (mk) {
    var mm = new T.Mesh(merge(geo[mk]), mats[mk]); mm.castShadow = true; mm.receiveShadow = false; mm.userData.mark = mk; g.add(mm); tag(mm, ids[mk]);
  });
  BAR.count = count;
  anchor('01 · 4 H12 T&B', V(0, -0.066, 1.434), 'rebar', 'rebar01');
  anchor('04 · 7 H10 @400', V(-1.2, -0.3, 1.45), 'rebar', 'rebar04');
  anchor('05 · A393 top', V(0.6, ym, -0.8), 'rebar', 'mesh05');
  anchor('06 · A393 bottom', V(-0.6, yb, -0.6), 'rebar', 'mesh06');
})();
/* =====================================================================
   SHEET 3 — GRP FLOORING: gratings, UA support angles, RHS beam, cut-outs
   ===================================================================== */
progress(0.64, 'Laying the GRP flooring…');
var CUTS = [ // grating cut-outs for cable entry — rectangles snapped to main bars (world X/Z)
  { x0: -0.95, x1: -0.45, z0: 0.12, z1: 0.33, who: 'LV (ACB)' },
  { x0: -0.16, x1: -0.01, z0: 0.10, z1: 0.32, who: 'HV (RMU left box)' },
  { x0: 0.63, x1: 0.79, z0: 0.10, z1: 0.32, who: 'HV (RMU right box)' }
];
(function buildFloor() {
  var g = L.floor, G = D.grating, tt = G.t;
  // ---- gratings ----
  function panel(x0, z0) {
    var n = 18, step = (G.panel - 0.007) / (n - 1), main = [], tops = [], shortB = [], xs = [], zs = [], i, j, k;
    for (i = 0; i < n; i++) { xs.push(x0 + 0.0035 + i * step); zs.push(z0 + 0.0035 + i * step); }
    function cutsAt(lineIsX, c) { // intervals to remove along a line
      var out = [];
      CUTS.forEach(function (q) {
        var a0 = lineIsX ? q.z0 : q.x0, a1 = lineIsX ? q.z1 : q.x1, b0 = lineIsX ? q.x0 : q.z0, b1 = lineIsX ? q.x1 : q.z1;
        var lines = lineIsX ? xs : zs, lo = null, hi = null;
        // snap the cut to the bars bounding it
        lines.forEach(function (v) { if (v <= b0 + 1e-6) lo = v; if (hi === null && v >= b1 - 1e-6) hi = v; });
        if (lo === null) lo = lines[0]; if (hi === null) hi = lines[lines.length - 1];
        var plines = lineIsX ? zs : xs, plo = null, phi = null;
        plines.forEach(function (v) { if (v <= a0 + 1e-6) plo = v; if (phi === null && v >= a1 - 1e-6) phi = v; });
        if (plo === null || phi === null) return;
        if (c > lo + 1e-6 && c < hi - 1e-6) out.push([plo, phi]);
      });
      return out;
    }
    function seg(a, b, c, lineIsX, ar) { // bar along Z at x=c (lineIsX) or along X at z=c from a to b, minus cut intervals
      var parts = [[a, b]];
      cutsAt(lineIsX, c).forEach(function (iv) { var np = []; parts.forEach(function (p) { if (iv[1] <= p[0] || iv[0] >= p[1]) np.push(p); else { if (iv[0] > p[0]) np.push([p[0], iv[0]]); if (iv[1] < p[1]) np.push([iv[1], p[1]]); } }); parts = np; });
      parts.forEach(function (p) {
        if (p[1] - p[0] < 0.002) return;
        if (lineIsX) { ar.push(boxGeo(c - 0.0032, c + 0.0032, -tt, -0.003, p[0], p[1])); tops.push(boxGeo(c - 0.0036, c + 0.0036, -0.003, 0, p[0], p[1])); }
        else { ar.push(boxGeo(p[0], p[1], -tt, -0.003, c - 0.0032, c + 0.0032)); tops.push(boxGeo(p[0], p[1], -0.003, 0, c - 0.0036, c + 0.0036)); }
      });
    }
    var x1 = x0 + G.panel, z1 = z0 + G.panel;
    for (i = 0; i < n; i++) { seg(z0, z1, xs[i], true, main); seg(x0, x1, zs[i], false, main); }
    // shallow intermediate bars (moulded mesh, Detail A: 2 per cell each way, partial depth)
    for (i = 0; i < n - 1; i++) for (k = 1; k <= 1; k++) {
      var xm = xs[i] + step * 0.5, zm = zs[i] + step * 0.5;
      for (j = 0; j < n - 1; j++) {
        var inCut = CUTS.some(function (q) { return xm > q.x0 && xm < q.x1 && zs[j] + step / 2 > q.z0 && zs[j] + step / 2 < q.z1; });
        if (inCut) continue;
        shortB.push(boxGeo(xm - 0.0018, xm + 0.0018, -0.016, -0.001, zs[j], zs[j + 1]));
        shortB.push(boxGeo(xs[j], xs[j + 1], -0.016, -0.001, zm - 0.0018, zm + 0.0018));
      }
    }
    var mm = new T.Mesh(merge(main.concat(shortB)), M.grating); mm.castShadow = true; mm.receiveShadow = true; g.add(mm); tag(mm, 'grating');
    var tm = new T.Mesh(merge(tops), M.gratingTop); tm.receiveShadow = true; g.add(tm); tag(tm, 'grating');
    // pickable cut-out proxies
    CUTS.forEach(function (q) { if (q.x0 >= x0 - 0.02 && q.x1 <= x1 + 0.02) { var p = bx(q.x0, q.x1, -tt, 0.002, q.z0, q.z1, M.clear, g); p.castShadow = p.receiveShadow = false; tag(p, 'cutout'); } });
    return mm;
  }
  panel(-D.recX + 0.005, D.recZ0 + 0.005);
  panel(0.005, D.recZ0 + 0.005);
  // grating off-cuts infilling the RHS seats (Detail B)
  [-1, 1].forEach(function (s) {
    var p = D.rhsPocket, f = bx(s * D.recX, s * (D.recX + p.l - 0.003), -tt, 0, p.z - p.w / 2 + 0.003, p.z + p.w / 2 - 0.003, M.grating, g); tag(f, 'grating');
  });
  // ---- UA 65x50x6 support angles to front & rear recess walls (2No.) ----
  var ua = D.ua, uaG = [], bolts = [];
  [[D.recZ0, 1], [D.recZ1, -1]].forEach(function (w) {
    var zw = w[0], s = w[1], xa = -ua.L / 2, xb = ua.L / 2, yt = -tt;
    uaG.push(boxGeo(xa, xb, yt - ua.a, yt, zw, zw + s * ua.t));                 // vertical leg against the wall
    uaG.push(boxGeo(xa, xb, yt - ua.t, yt, zw, zw + s * ua.b));                 // bearing leg under the grating
    ua.holes.forEach(function (h) {
      var x = xa + h, y = yt - ua.a * 0.55;
      bolts.push(cylGeo(0.0095, 0.008, 'z', x, y, zw + s * (ua.t + 0.004), 6));           // M12 nut
      bolts.push(cylGeo(0.014, 0.0025, 'z', x, y, zw + s * (ua.t + 0.0012), 16));         // washer
      bolts.push(cylGeo(0.006, 0.02, 'z', x, y, zw + s * (ua.t + 0.012), 8));             // stud end
    });
  });
  var um = new T.Mesh(merge(uaG), M.galv); setShadow(um); g.add(um); tag(um, 'ua');
  var bm = new T.Mesh(merge(bolts), M.ss); g.add(bm); tag(bm, 'ua');
  // slots (dark) on the vertical legs behind the washers
  // ---- RHS 100x50x6 beam, ends seated in the Detail B recesses ----
  var r = D.rhs, z0 = D.rhsPocket.z - r.b / 2, z1 = D.rhsPocket.z + r.b / 2, y1 = -tt, y0 = y1 - r.h, xL = r.L / 2;
  var rg = [boxGeo(-xL, xL, y1 - r.t, y1, z0, z1), boxGeo(-xL, xL, y0, y0 + r.t, z0, z1), boxGeo(-xL, xL, y0 + r.t, y1 - r.t, z0, z0 + r.t), boxGeo(-xL, xL, y0 + r.t, y1 - r.t, z1 - r.t, z1)];
  var rm = new T.Mesh(merge(rg), M.galv); setShadow(rm); g.add(rm); tag(rm, 'rhs');
  // packers under RHS ends in the seats
  [-1, 1].forEach(function (s) { var pk = bx(s * (D.recX + 0.01), s * (D.recX + 0.09), -D.rhsPocket.d, y0, z0, z1, M.black, g); tag(pk, 'rhs'); });
  anchor('UA 65×50×6', V(-0.9, -0.07, D.recZ1 - 0.01), 'floor', 'ua');
  anchor('RHS 100×50×6', V(0.9, -0.09, D.rhsPocket.z), 'floor', 'rhs');
})();
/* =====================================================================
   SHEET 4 — EARTHING: electrode ring, rods, 10-way bar, conductors, bond points
   ===================================================================== */
progress(0.68, 'Installing the earthing system…');
(function gyStripes() { // green/yellow PVC sheath (u along the conductor)
  var c = mkCanvas(64, 8), x = c.getContext('2d');
  x.fillStyle = '#2f9a3a'; x.fillRect(0, 0, 64, 8); x.fillStyle = '#e5c91c';
  for (var i = -2; i < 6; i++) { x.beginPath(); x.moveTo(i * 16, 8); x.lineTo(i * 16 + 8, 8); x.lineTo(i * 16 + 16, 0); x.lineTo(i * 16 + 8, 0); x.fill(); }
  var t = canvasTex(c, true, true); M.gy.map = t; M.gy.color.set(0xffffff); M.gy.needsUpdate = true;
})();
var EARTH = { bar: { x: D.recX - 0.045, z0: 0.275, z1: 0.925, top: D.barTop, h: 0.05 }, pts: {} };
function gyTube(pts, r, bend) { // PVC-sheathed conductor with length-scaled stripe UVs
  var t = polyTube(pts, r, bend === undefined ? 0.05 : bend, 8), ln = 0, i;
  for (i = 0; i < pts.length - 1; i++) ln += pts[i].distanceTo(pts[i + 1]);
  var ua = t.attributes.uv.array; for (i = 0; i < ua.length; i += 2) ua[i] *= ln / 0.06;
  return t;
}
(function buildEarth() {
  var g = L.earth, P = D.pl, ye = GL - D.elecDepth, rr = 0.0065;
  // ---- electrode: bare Cu ring 50 outside the plinth + front loop 500 in front ----
  var ro = P + 0.05;
  var ring = polyTube([V(-ro, ye, -ro), V(ro, ye, -ro), V(ro, ye, ro), V(-ro, ye, ro), V(-ro, ye, -ro), V(ro, ye, -ro)], rr, 0.12, 6);
  var loop = polyTube([V(-ro, ye, ro), V(-ro, ye, P + 0.5), V(ro, ye, P + 0.5), V(ro, ye, ro)], rr, 0.12, 6);
  var em = new T.Mesh(merge([ring, loop]), M.cuBare); setShadow(em); g.add(em); tag(em, 'electrode');
  // ---- earth rods ≈200 out on the diagonals at all four corners (min 2.4 m) ----
  var rodG = [], clampG = [];
  [[-1, -1], [1, -1], [1, 1], [-1, 1]].forEach(function (c) {
    var rx = c[0] * (ro + 0.2), rz = c[1] * (ro + 0.2);
    rodG.push(cylGeo(0.008, D.rodLen, 'y', rx, ye - D.rodLen / 2 + 0.06, rz, 10));
    rodG.push(new T.ConeGeometry(0.008, 0.04, 10).rotateX(PI).translate(rx, ye - D.rodLen + 0.04, rz));
    clampG.push(boxGeo(rx - 0.025, rx + 0.025, ye + 0.015, ye + 0.06, rz - 0.02, rz + 0.02));
    clampG.push(cylGeo(0.006, 0.07, 'x', rx, ye + 0.04, rz, 6));
    rodG.push(barGeo(V(rx, ye + 0.03, rz), V(c[0] * ro, ye, c[1] * ro), rr, 6)); // tail to the ring
  });
  var rm = new T.Mesh(merge(rodG), M.earthRod); setShadow(rm); g.add(rm); tag(rm, 'rods');
  var cm = new T.Mesh(merge(clampG), M.copper); g.add(cm); tag(cm, 'rods');
  // ---- 10-way earth bar on the right-hand recess wall (Sheet 4 plan & detail) ----
  var B = EARTH.bar, xw = D.recX, yt = B.top, yb = yt - B.h, ym = (yt + yb) / 2;
  var bp = bx(xw - 0.012, xw, ym - 0.05, ym + 0.05, B.z0, B.z1, new T.MeshStandardMaterial({ color: 0x2a2a2c, roughness: 0.6 }), g); tag(bp, 'earthbar');
  var bar = bx(xw - 0.042, xw - 0.034, yb, yt, B.z0 + 0.012, B.z1 - 0.012, M.copper, g); tag(bar, 'earthbar');
  var ins = []; [B.z0 + 0.03, B.z1 - 0.03].forEach(function (z) { ins.push(cylGeo(0.016, 0.022, 'x', xw - 0.023, ym, z, 12)); });
  var im = new T.Mesh(merge(ins), new T.MeshStandardMaterial({ color: 0xb4241c, roughness: 0.5 })); g.add(im); tag(im, 'earthbar');
  var scr = []; for (var k = 0; k < 4; k++) [ym + 0.035, ym - 0.035].forEach(function (y) { scr.push(cylGeo(0.006, 0.003, 'x', xw - 0.0135, y, B.z0 + 0.025 + k * 0.2, 10)); });
  var sm = new T.Mesh(merge(scr), M.ss); g.add(sm); tag(sm, 'earthbar');
  // connection points: offsets (m) from the rear end of the bar, scaled from Sheet 4 bar detail
  var CON = [[0.074, 'Rebar (plinth)'], [0.124, 'Equipment'], [0.175, 'Additional earth (optional)'], [0.225, 'Earth ring'], [0.274, 'Earth ring'],
    [0.322, 'Bar disconnect / test link'], [0.371, 'Spare'], [0.424, 'Rebar ring beam'], [0.473, 'DB'], [0.522, 'RTU'], [0.573, 'Rebar ring beam']];
  var bolts = [], lugs = [];
  CON.forEach(function (c) {
    var z = B.z0 + c[0]; EARTH.pts[c[1] + (EARTH.pts[c[1]] ? '2' : '')] = V(xw - 0.05, ym, z);
    var big = c[1].indexOf('disconnect') >= 0;
    bolts.push(cylGeo(big ? 0.011 : 0.0075, 0.012, 'x', xw - 0.048, ym, z, 6));
    if (!big && c[1] !== 'Spare') lugs.push(boxGeo(xw - 0.058, xw - 0.044, ym - 0.045, ym + 0.012, z - 0.011, z + 0.011));
  });
  var bm = new T.Mesh(merge(bolts), M.ss); g.add(bm); tag(bm, 'earthbar');
  var lm = new T.Mesh(merge(lugs), new T.MeshStandardMaterial({ color: 0xd9a066, metalness: 0.9, roughness: 0.35 })); g.add(lm); tag(lm, 'earthbar');
  EARTH.con = CON;
  // ---- conductors (120 mm² PVC Cu; 70 mm² for rebar bonds) ----
  var cond = [], bonds = [], xb = xw - 0.051, yd = ym - 0.05;
  function from(i) { return V(xb, yd, B.z0 + CON[i][0]); }
  var r1 = 0.0085, r7 = 0.0065;
  // Routes follow the Sheet 4 plan (conductors cleated in the open recess, below the grating supports)
  function zc(i) { return B.z0 + CON[i][0]; }
  // 0 Rebar (plinth) → cast-in bond point on the recess rear wall (S4 plan: x 787)
  bonds.push(gyTube([from(0), V(xb, -0.30, zc(0)), V(1.037, -0.30, zc(0)), V(1.037, -0.30, 0.027), V(0.787, -0.30, 0.027), V(0.787, -0.125, 0.027), V(0.787, -0.125, 0.016)], r7, 0.04));
  // 1 Equipment → transformer earth terminal, teed to the LV (ACB) frame terminal (S4 plan: rise points x −200 / −675)
  var txT = V(-0.20, 0.24, EQ.tx.z1 + 0.018), yq = -0.34;
  cond.push(gyTube([from(1), V(xb, yq, zc(1)), V(0.826, yq, zc(1)), V(0.826, yq, 0.126), V(-0.20, yq, 0.126), V(-0.20, yq, 0.043), V(-0.20, -0.02, 0.043), V(-0.20, 0.03, -0.05), V(-0.20, 0.05, txT.z), V(-0.20, 0.20, txT.z), txT], r1, 0.05));
  cond.push(gyTube([V(-0.20, yq, 0.126), V(-0.675, yq, 0.126), V(-0.675, yq, 0.043), V(-0.675, EQ.acb.y0 + 0.01, 0.043)], r1, 0.05));
  // 3 Earth ring (left) — across the recess at z 524, then under the left side ground beam to the electrode
  var ringL = V(-ro, ye, 0.524), ringR = V(ro, ye, 0.40);
  cond.push(gyTube([from(3), V(xb, -0.38, zc(3)), V(1.0, -0.38, 0.524), V(-1.14, -0.38, 0.524), V(-1.17, -0.86, 0.524), V(-ro - 0.01, -0.86, 0.524), ringL.clone().add(V(0, 0.02, 0))], r1, 0.12));
  // 4 Earth ring (right) — under the right side ground beam at z 400
  cond.push(gyTube([from(4), V(xb, -0.55, zc(4)), V(xb, -0.86, 0.40), V(ro + 0.01, -0.86, 0.40), ringR.clone().add(V(0, 0.02, 0))], r1, 0.12));
  // 2 Additional earth (optional) — short stub towards the trench (ghosted)
  var opt = new T.Mesh(gyTube([from(2), V(xb, -0.62, zc(2)), V(xb - 0.25, -0.95, zc(2))], r1), new T.MeshStandardMaterial({ color: 0x55c060, transparent: true, opacity: 0.35, depthWrite: false })); g.add(opt); tag(opt, 'conductor');
  // 7 Rebar ring beam (left) → bond point on the left beam inner face (S4 plan: via x 902, z 1026, x −1142 to z 812)
  bonds.push(gyTube([from(7), V(xb, -0.30, zc(7)), V(0.902, -0.30, zc(7)), V(0.902, -0.30, 1.026), V(-1.142, -0.30, 1.026), V(-1.142, -0.30, 0.812), V(-1.142, -0.12, 0.812), V(-1.185, -0.12, 0.812)], r7, 0.04));
  // 8 DB → along z 1074 to the left Detail C recess and up the left wall
  var zp = (D.cabPocket.z0 + D.cabPocket.z1) / 2, xwl = -D.hsW / 2 + D.wall;
  cond.push(gyTube([from(8), V(xb, -0.43, zc(8)), V(0.953, -0.43, zc(8)), V(0.953, -0.43, 1.06), V(-1.17, -0.43, 1.06), V(-1.17, -0.15, zp + 0.02), V(-1.26, -0.06, zp + 0.02), V(-1.30, 0.0, zp + 0.02), V(xwl + 0.03, 0.04, zp + 0.02), V(xwl + 0.03, EQ.db.yc - EQ.db.h / 2, zp + 0.02)], 0.0045, 0.03));
  // 9 RTU → via the right Detail C recess and up the right wall
  var xwr = D.hsW / 2 - D.wall;
  cond.push(gyTube([from(9), V(xb, -0.36, zc(9)), V(0.992, -0.36, zc(9)), V(0.992, -0.36, zp + 0.03), V(1.17, -0.15, zp + 0.03), V(1.26, -0.06, zp + 0.03), V(1.30, 0.0, zp + 0.03), V(xwr - 0.03, 0.04, zp + 0.03), V(xwr - 0.03, EQ.rtu.y0, zp + 0.03)], 0.0045, 0.03));
  // 10 Rebar ring beam (right) → bond point on the right beam inner face (S4 plan: z 1049)
  bonds.push(gyTube([from(10), V(xb, -0.28, zc(10)), V(1.032, -0.28, zc(10)), V(1.032, -0.28, 1.13), V(1.185, -0.28, 1.13)], r7, 0.03));
  var cmesh = new T.Mesh(merge(cond), M.gy); setShadow(cmesh); g.add(cmesh); tag(cmesh, 'conductor');
  var bmesh = new T.Mesh(merge(bonds), M.gy); setShadow(bmesh); g.add(bmesh); tag(bmesh, 'conductor');
  // ---- cast-in earth bond points with pre-welded tails to the rebar ----
  var bpts = [[V(0.787, -0.125, 0.0), V(0, 0, 1), V(0.787, -0.105, -0.06)], [V(-1.2, -0.12, 0.812), V(1, 0, 0), V(-1.266, -0.2, 0.812)], [V(1.2, -0.28, 1.13), V(-1, 0, 0), V(1.266, -0.2, 1.13)]];
  var bpG = [], tailG = [];
  bpts.forEach(function (b) {
    var p = b[0], n = b[1];
    var d = new T.CylinderGeometry(0.022, 0.022, 0.006, 18); d.applyQuaternion(new T.Quaternion().setFromUnitVectors(V(0, 1, 0), n)); d.translate(p.x + n.x * 0.003, p.y, p.z + n.z * 0.003); bpG.push(d);
    var h = new T.CylinderGeometry(0.008, 0.008, 0.016, 6); h.applyQuaternion(new T.Quaternion().setFromUnitVectors(V(0, 1, 0), n)); h.translate(p.x + n.x * 0.012, p.y, p.z + n.z * 0.012); bpG.push(h);
    tailG.push(polyTube([p.clone().addScaledVector(n, -0.005), p.clone().addScaledVector(n, -0.05), b[2]], 0.005, 0.02, 6));
  });
  var bpm = new T.Mesh(merge(bpG), M.copper); g.add(bpm); tag(bpm, 'bondpt');
  var tlm = new T.Mesh(merge(tailG), M.cuBare); g.add(tlm); tag(tlm, 'bondpt');
  anchor('10-way earth bar', V(xw - 0.04, yt, (B.z0 + B.z1) / 2), 'earth', 'earthbar');
  anchor('Electrode 600 below GL', V(-ro, ye, -0.6), 'earth', 'electrode');
  anchor('Earth rod 2.4 m', V(ro + 0.2, ye - 0.4, ro + 0.2), 'earth', 'rods');
  anchor('Front loop +500', V(0, ye, P + 0.5), 'earth', 'electrode');
})();
/* =====================================================================
   SHEET 1 — GRP HOUSING: walls, louvres, roof & fascia, doors, signage, pole
   ===================================================================== */
progress(0.72, 'Moulding the GRP housing…');
var HX = D.hsW / 2, HZ = D.hsD / 2, WT = D.wall, EAVE = D.eave;
var LOUV = []; // louvre panel rects for X-ray etc.
// wall slab built from a shape (u along the wall, v = height), with holes; returns mesh oriented by 'side'
function wallSlab(side, u0, u1, holes, mat) {
  var s = new T.Shape([new T.Vector2(u0, 0), new T.Vector2(u1, 0), new T.Vector2(u1, EAVE), new T.Vector2(u0, EAVE)]);
  holes.forEach(function (h) { s.holes.push(new T.Path([new T.Vector2(h[0], h[2]), new T.Vector2(h[1], h[2]), new T.Vector2(h[1], h[3]), new T.Vector2(h[0], h[3])])); });
  var g = new T.ExtrudeGeometry(s, { depth: WT, bevelEnabled: false });
  // UV in metres for the gelcoat normal map
  var p = g.attributes.position, uv = g.attributes.uv; for (var i = 0; i < p.count; i++) uv.setXY(i, (p.getX(i) + p.getZ(i)) * 1.2, p.getY(i) * 1.2);
  if (side === 'rear') g.translate(0, 0, -HZ);
  else if (side === 'left') { g.rotateY(PI / 2); g.translate(-HX, 0, 0); }
  else if (side === 'right') { g.rotateY(PI / 2); g.translate(HX - WT, 0, 0); }
  var m = new T.Mesh(g, mat); setShadow(m); return m;
}
function innerSkin(side, u0, u1, holes) { // lighter internal gelcoat face
  var s = new T.Shape([new T.Vector2(u0, 0.002), new T.Vector2(u1, 0.002), new T.Vector2(u1, EAVE - 0.002), new T.Vector2(u0, EAVE - 0.002)]);
  holes.forEach(function (h) { s.holes.push(new T.Path([new T.Vector2(h[0], h[2]), new T.Vector2(h[1], h[2]), new T.Vector2(h[1], h[3]), new T.Vector2(h[0], h[3])])); });
  var g = new T.ShapeGeometry(s);
  var p = g.attributes.position, uv = g.attributes.uv; for (var i = 0; i < p.count; i++) uv.setXY(i, p.getX(i) * 1.2, p.getY(i) * 1.2);
  if (side === 'rear') { g.translate(0, 0, -HZ + WT + 0.001); }
  else if (side === 'left') { g.rotateY(PI / 2); g.translate(-HX + WT + 0.001, 0, 0); }
  else if (side === 'right') { g.rotateY(-PI / 2); g.translate(HX - WT - 0.001, 0, 0); }
  else if (side === 'front') { g.rotateY(PI); g.translate(0, 0, HZ - WT - 0.001); }
  var m = new T.Mesh(g, M.grpIn); m.receiveShadow = true; return m;
}
function louvrePanel(w, h) { // centred at origin in XY, facing +Z; frame + 7 rain-shedding blades + insect mesh
  var grp = new T.Group(), fr = 0.035, d = WT + 0.012, n = 7, gs = [];
  gs.push(boxGeo(-w / 2, w / 2, h / 2 - fr, h / 2, -d / 2, d / 2 + 0.006), boxGeo(-w / 2, w / 2, -h / 2, -h / 2 + fr, -d / 2, d / 2 + 0.006));
  gs.push(boxGeo(-w / 2, -w / 2 + fr, -h / 2, h / 2, -d / 2, d / 2 + 0.006), boxGeo(w / 2 - fr, w / 2, -h / 2, h / 2, -d / 2, d / 2 + 0.006));
  var fm = new T.Mesh(merge(gs), M.grpTrim); setShadow(fm); grp.add(fm);
  var ih = h - 2 * fr, bp = ih / n, bl = [];
  for (var i = 0; i < n; i++) {
    var b = new T.BoxGeometry(w - 2 * fr, 0.004, bp * 1.45);
    b.rotateX(0.82); b.translate(0, -ih / 2 + bp * (i + 0.5), 0.004); bl.push(b);
  }
  var bm = new T.Mesh(merge(bl), M.louvre); setShadow(bm); grp.add(bm);
  var ms = new T.Mesh(new T.PlaneGeometry(w - 2 * fr, ih), M.mesh); ms.position.z = -d / 2 + 0.004; grp.add(ms);
  return grp;
}
(function buildHousing() {
  var g = L.housing, i;
  var louH = [D.louLo, D.louHi];
  // rear wall (u = X)
  var rearHoles = louH.map(function (v) { return [-D.louX, D.louX, v[0], v[1]]; });
  tag(g.add(wallSlab('rear', -HX, HX, rearHoles, M.grp)) && g.children[g.children.length - 1], 'housing');
  tag(g.add(innerSkin('rear', -HX + WT, HX - WT, rearHoles)) && g.children[g.children.length - 1], 'housing');
  // side walls (u = -Z) between the front & rear walls
  var sideHoles = louH.map(function (v) { return [-D.louZ1, -D.louZ0, v[0], v[1]]; });
  ['left', 'right'].forEach(function (sd) {
    tag(g.add(wallSlab(sd, -(HZ - WT), HZ - WT, sideHoles, M.grp)) && g.children[g.children.length - 1], 'housing');
    var sk = innerSkin(sd, -(HZ - WT), HZ - WT, sd === 'left' ? sideHoles : sideHoles.map(function (h) { return [-h[1], -h[0], h[2], h[3]]; }));
    g.add(sk); tag(sk, 'housing');
  });
  // front wall: corner posts + head + removable threshold
  var dx = D.doorX;
  tag(bx(-HX, -dx, 0, EAVE, HZ - WT - 0.023, HZ, M.grp, g), 'housing');
  tag(bx(dx, HX, 0, EAVE, HZ - WT - 0.023, HZ, M.grp, g), 'housing');
  tag(bx(-dx, dx, D.doorY1, EAVE, HZ - WT, HZ, M.grp, g), 'housing');
  var th = bx(-dx, dx, 0, D.doorY0, HZ - WT, HZ, M.grpTrim, g); tag(th, 'threshold');
  // threshold fixing screws
  var ts = []; for (i = 0; i < 6; i++) ts.push(cylGeo(0.006, 0.004, 'z', -dx + 0.15 + i * (2 * dx - 0.3) / 5, D.doorY0 / 2, HZ + 0.001, 10));
  var tsm = new T.Mesh(merge(ts), M.ss); g.add(tsm); tag(tsm, 'threshold');
  // door rebate / frame trims (inner faces of the posts, header underside)
  tag(bx(-dx - 0.004, -dx + 0.012, D.doorY0, D.doorY1, HZ - WT - 0.02, HZ - 0.04, M.rubber, g), 'doors');
  tag(bx(dx - 0.012, dx + 0.004, D.doorY0, D.doorY1, HZ - WT - 0.02, HZ - 0.04, M.rubber, g), 'doors');
  // internal skins
  var fi = new T.Shape([new T.Vector2(-HX + WT, 0), new T.Vector2(HX - WT, 0), new T.Vector2(HX - WT, EAVE), new T.Vector2(-HX + WT, EAVE)]);
  fi.holes.push(new T.Path([new T.Vector2(-dx, 0.0), new T.Vector2(dx, 0.0), new T.Vector2(dx, D.doorY1), new T.Vector2(-dx, D.doorY1)].reverse()));
  // (front inner skin is just the posts/head faces — use boxes' own material instead)
  // moulded panel joints / internal flanges (A — typical): vertical joint strips on the side & rear walls
  var jg = [];
  [-0.7, 0.7].forEach(function (x) { jg.push(boxGeo(x - 0.012, x + 0.012, 0, EAVE, -HZ - 0.004, -HZ)); });
  [0.25].forEach(function (z) { [-1, 1].forEach(function (s) { jg.push(boxGeo(s * HX - (s > 0 ? 0 : 0.004), s * HX + (s > 0 ? 0.004 : 0), 0, EAVE, z - 0.012, z + 0.012)); }); });
  jg.push(boxGeo(-HX - 0.004, HX + 0.004, 0, 0.03, -HZ - 0.004, HZ + 0.004)); // base flange skirt
  var jm = new T.Mesh(merge(jg), M.grpTrim); setShadow(jm); g.add(jm); tag(jm, 'housing');
  // louvre panels
  louH.forEach(function (v) {
    var h = v[1] - v[0], w = 2 * D.louX, yc = (v[0] + v[1]) / 2;
    var lp = louvrePanel(w, h); lp.position.set(0, yc, -HZ + WT / 2); lp.rotation.y = PI; g.add(lp); tag(lp, 'louvre');
    LOUV.push({ side: 'rear', u0: -D.louX, u1: D.louX, y0: v[0], y1: v[1] });
    [-1, 1].forEach(function (s) {
      var lw = D.louZ1 - D.louZ0, sp = louvrePanel(lw, h); sp.position.set(s * (HX - WT / 2), yc, (D.louZ0 + D.louZ1) / 2); sp.rotation.y = s * PI / 2; g.add(sp); tag(sp, 'louvre');
    });
  });
  // housing-to-plinth fixing brackets (typical, 8 No. assumed) — galvanised internal angle cleats
  var fb = [], an = [];
  [[-1, -0.95], [-1, 0.75], [1, -0.95], [1, 0.25], [0, -0.9], [0, 0.9]].forEach(function (q, k) {
    if (q[0] !== 0) { var x = q[0] * (HX - WT); fb.push(boxGeo(x - q[0] * 0.004, x, 0, 0.08, q[1] - 0.04, q[1] + 0.04), boxGeo(x - q[0] * 0.07, x, 0, 0.005, q[1] - 0.04, q[1] + 0.04)); an.push(cylGeo(0.009, 0.012, 'y', x - q[0] * 0.045, 0.011, q[1], 6)); }
    else { var z = -HZ + WT; fb.push(boxGeo(q[1] - 0.04, q[1] + 0.04, 0, 0.08, z, z + 0.004), boxGeo(q[1] - 0.04, q[1] + 0.04, 0, 0.005, z, z + 0.07)); an.push(cylGeo(0.009, 0.012, 'y', q[1], 0.011, z + 0.045, 6)); }
  });
  [-1, 1].forEach(function (s) { var x = s * (dx + 0.06); fb.push(boxGeo(x - 0.04, x + 0.04, 0, 0.08, HZ - WT - 0.027, HZ - WT - 0.023), boxGeo(x - 0.04, x + 0.04, 0, 0.005, HZ - WT - 0.093, HZ - WT - 0.023)); an.push(cylGeo(0.009, 0.012, 'y', x, 0.011, HZ - WT - 0.068, 6)); });
  var fbm = new T.Mesh(merge(fb), M.galv); setShadow(fbm); g.add(fbm); tag(fbm, 'fixing');
  var anm = new T.Mesh(merge(an), M.ss); g.add(anm); tag(anm, 'fixing');
  // signage: triangle on the left side wall near the front, low level (Sheet 1 left elevation)
  var tri = new T.Mesh(new T.PlaneGeometry(0.19, 0.19), new T.MeshStandardMaterial({ map: signTex('tri'), roughness: 0.5 }));
  tri.position.set(-HX - 0.002, 0.1625, 1.231); tri.rotation.y = -PI / 2; g.add(tri); tag(tri, 'signs');
  // ceiling (underside of roof void) for interior views
  var ceil = bx(-HX + WT, HX - WT, EAVE - 0.006, EAVE, -HZ + WT, HZ - WT, M.grpIn, L.roof); ceil.castShadow = false; tag(ceil, 'roof');
})();
/* ---------------- roof & fascia ---------------- */
(function buildRoof() {
  var g = L.roof, fx = HX + D.ohSide, fz = HZ + D.ohFB, y0 = EAVE, y1 = D.fasTop, t = 0.012;
  var fg = [];
  // fascia band (open box, 12 skins) + soffit with vent slots under the overhangs
  fg.push(boxGeo(-fx, fx, y0, y1, fz - t, fz), boxGeo(-fx, fx, y0, y1, -fz, -fz + t));
  fg.push(boxGeo(-fx, -fx + t, y0, y1, -fz, fz), boxGeo(fx - t, fx, y0, y1, -fz, fz));
  // drip edge lip at the bottom outer edge
  fg.push(boxGeo(-fx - 0.008, fx + 0.008, y0 - 0.012, y0 + 0.004, fz - 0.002, fz + 0.008), boxGeo(-fx - 0.008, fx + 0.008, y0 - 0.012, y0 + 0.004, -fz - 0.008, -fz + 0.002));
  fg.push(boxGeo(-fx - 0.008, -fx + 0.002, y0 - 0.012, y0 + 0.004, -fz, fz), boxGeo(fx - 0.002, fx + 0.008, y0 - 0.012, y0 + 0.004, -fz, fz));
  var fm = new T.Mesh(merge(fg), M.grp); setShadow(fm); g.add(fm); tag(fm, 'roof');
  var sof = []; [-1, 1].forEach(function (s) { sof.push(boxGeo(-fx + t, fx - t, y0 + 0.01, y0 + 0.016, s > 0 ? HZ : -fz + t, s > 0 ? fz - t : -HZ)); });
  var sm = new T.Mesh(merge(sof), M.grpTrim); sm.receiveShadow = true; g.add(sm); tag(sm, 'roof');
  var slots = []; [-1, 1].forEach(function (s) { for (var i = 0; i < 18; i++) { var x = -1.19 + i * 0.14; slots.push(boxGeo(x - 0.05, x + 0.05, y0 + 0.0095, y0 + 0.0105, s * (HZ + 0.055), s * (HZ + 0.095))); } });
  var slm = new T.Mesh(merge(slots), M.dark); g.add(slm); tag(slm, 'roof');
  // hipped roof: ledge → steep skirt → pyramid to the apex
  var bxr = 1.315, bzr = 1.40, kx = 1.11, kz = 1.25, yb = D.roofBreak, ya = D.apex;
  var pos = [];
  function quad(a, b, c, d) { pos.push(a[0], a[1], a[2], b[0], b[1], b[2], c[0], c[1], c[2], a[0], a[1], a[2], c[0], c[1], c[2], d[0], d[1], d[2]); }
  function tri(a, b, c) { pos.push(a[0], a[1], a[2], b[0], b[1], b[2], c[0], c[1], c[2]); }
  var O = [[-fx, -fz], [fx, -fz], [fx, fz], [-fx, fz]], Bs = [[-bxr, -bzr], [bxr, -bzr], [bxr, bzr], [-bxr, bzr]], K = [[-kx, -kz], [kx, -kz], [kx, kz], [-kx, kz]];
  for (var i = 0; i < 4; i++) {
    var j = (i + 1) % 4;
    // flat ledge on top of the fascia (CCW seen from above → up normals): outer i,j → inner j,i
    quad([O[j][0], y1, O[j][1]], [O[i][0], y1, O[i][1]], [Bs[i][0], y1, Bs[i][1]], [Bs[j][0], y1, Bs[j][1]]);
    quad([Bs[j][0], y1, Bs[j][1]], [Bs[i][0], y1, Bs[i][1]], [K[i][0], yb, K[i][1]], [K[j][0], yb, K[j][1]]);
    tri([K[j][0], yb, K[j][1]], [K[i][0], yb, K[i][1]], [0, ya, 0]);
  }
  var rg = new T.BufferGeometry(); rg.setAttribute('position', new T.Float32BufferAttribute(pos, 3));
  rg.computeVertexNormals();
  // ensure outward normals (flip if the first face points down)
  if (rg.attributes.normal.getY(0) < 0) { for (var k = 0; k < pos.length; k += 9) { for (var c = 0; c < 3; c++) { var tmp = pos[k + 3 + c]; pos[k + 3 + c] = pos[k + 6 + c]; pos[k + 6 + c] = tmp; } } rg.setAttribute('position', new T.Float32BufferAttribute(pos, 3)); rg.computeVertexNormals(); }
  var uv = []; for (k = 0; k < pos.length; k += 3) uv.push((pos[k] + pos[k + 1] * 0.5) * 1.2, (pos[k + 2] + pos[k + 1] * 0.5) * 1.2); rg.setAttribute('uv', new T.Float32BufferAttribute(uv, 2));
  var rm = new T.Mesh(rg, M.grp); setShadow(rm); g.add(rm); tag(rm, 'roof');
  // hip & break rolls
  var hips = [];
  for (i = 0; i < 4; i++) {
    var jj = (i + 1) % 4;
    hips.push(barGeo(V(K[i][0], yb, K[i][1]), V(0, ya, 0), 0.012, 8));
    hips.push(barGeo(V(Bs[i][0], y1, Bs[i][1]), V(K[i][0], yb, K[i][1]), 0.01, 8));
    hips.push(barGeo(V(K[i][0], yb, K[i][1]), V(K[jj][0], yb, K[jj][1]), 0.007, 8));
  }
  hips.push(new T.SphereGeometry(0.03, 12, 8).translate(0, ya, 0));
  var hm = new T.Mesh(merge(hips), M.grpTrim); setShadow(hm); g.add(hm); tag(hm, 'roof');
})();
/* ---------------- doors (outward opening, 3 hinges each, 3-way lock + UKPN padlock, stays) ---------------- */
var DOORS = { leaves: [], angle: 0, target: 0, stays: [] };
(function buildDoors() {
  var g = L.doors, dx = D.doorX, y0 = D.doorY0 + 0.004, y1 = D.doorY1 - 0.004, th = 0.042, gap = 0.003;
  var zf = HZ; // outer face of leaves flush with the wall face
  [-1, 1].forEach(function (s) {
    var piv = new T.Group(); piv.position.set(s * dx, 0, zf + 0.012); g.add(piv);
    var lw = dx - gap, leaf = new T.Group(); piv.add(leaf);
    var x0 = -s * 0.006, x1 = -s * lw; // local: from hinge towards the centre
    var lo = Math.min(x0, x1), hi = Math.max(x0, x1);
    // leaf skin (outer), inner skin + stiffening frame
    var sk = bx(lo, hi, y0, y1, -0.012 - th * 0.5, -0.012, M.grp, leaf);
    uvBox2(sk.geometry, hi - lo, y1 - y0, th * 0.5);
    var inn = bx(lo + 0.02, hi - 0.02, y0 + 0.02, y1 - 0.02, -0.012 - th, -0.012 - th * 0.5, M.grpIn, leaf);
    var fr = [];
    fr.push(boxGeo(lo, hi, y0, y0 + 0.06, -0.012 - th - 0.012, -0.012 - th * 0.5), boxGeo(lo, hi, y1 - 0.06, y1, -0.012 - th - 0.012, -0.012 - th * 0.5));
    fr.push(boxGeo(lo, lo + 0.06, y0, y1, -0.012 - th - 0.012, -0.012 - th * 0.5), boxGeo(hi - 0.06, hi, y0, y1, -0.012 - th - 0.012, -0.012 - th * 0.5));
    fr.push(boxGeo(lo, hi, (y0 + y1) / 2 - 0.03, (y0 + y1) / 2 + 0.03, -0.012 - th - 0.012, -0.012 - th * 0.5));
    var frm = new T.Mesh(merge(fr), M.grpTrim); setShadow(frm); leaf.add(frm);
    // perimeter seal
    var se = new T.Mesh(merge([boxGeo(lo, hi, y1 - 0.004, y1 + 0.003, -0.03, -0.018), boxGeo(lo, hi, y0 - 0.003, y0 + 0.004, -0.03, -0.018)]), M.rubber); leaf.add(se);
    // external hinges (3 per leaf at the outer edge, Sheet 1 front elevation)
    var hg = [];
    [0.224, 0.977, 1.730].forEach(function (hy) {
      hg.push(cylGeo(0.011, 0.098, 'y', 0, hy, 0, 12));
      hg.push(boxGeo(-s * 0.006, -s * 0.09, hy - 0.04, hy + 0.04, -0.012, -0.006));   // leaf strap
      hg.push(cylGeo(0.004, 0.012, 'y', 0, hy + 0.055, 0, 8));                        // pin head
    });
    var hm = new T.Mesh(merge(hg), M.ss); setShadow(hm); leaf.add(hm);
    var fsg = []; [0.224, 0.977, 1.730].forEach(function (hy) { fsg.push(boxGeo(s * dx + s * 0.004, s * dx + s * 0.034, hy - 0.04, hy + 0.04, zf, zf + 0.006)); });
    var fsm = new T.Mesh(merge(fsg), M.ss); g.add(fsm); tag(fsm, 'doors');
    if (s < 0) {
      // handle (left leaf): escutcheon, lever, three-way lock, padlock hasp + UKPN padlock
      var hxL = -0.069 - (-dx); // local x from the pivot
      var hx = -s * 0 + (-0.069 + dx) * 1; // pivot at -dx → local x = world x + dx
      var esc = bx(hx - 0.022, hx + 0.022, 1.08, 1.27, -0.004, 0.002, M.ss, leaf);
      var lev = new T.Group(); lev.position.set(hx, 1.20, 0.006); leaf.add(lev);
      lev.add(mesh(cylGeo(0.012, 0.03, 'z', 0, 0, 0.012, 12), M.ss));
      lev.add(mesh(boxGeo(-0.012, 0.012, -0.11, 0.0, 0.022, 0.036), M.ss));
      var hasp = bx(hx - 0.016, hx + 0.016, 1.10, 1.14, 0.002, 0.018, M.ss, leaf);
      var pl = new T.Group(); pl.position.set(hx, 1.07, 0.024); leaf.add(pl);
      pl.add(mesh(new T.BoxGeometry(0.04, 0.045, 0.018), new T.MeshStandardMaterial({ color: 0xc9a23e, metalness: 1, roughness: 0.3 })));
      var sh = new T.TorusGeometry(0.012, 0.0035, 8, 16, PI); pl.add(mesh(sh, M.ss, 0, 0.022, 0));
      // inner lock rods to top & bottom shoot bolts
      var rods = [barGeo(V(hx, 0.05, -0.012 - th - 0.006), V(hx, 1.86, -0.012 - th - 0.006), 0.006, 8), boxGeo(hx - 0.04, hx + 0.04, 1.10, 1.30, -0.012 - th - 0.03, -0.012 - th)];
      [0.3, 0.7, 1.5].forEach(function (yy) { rods.push(boxGeo(hx - 0.015, hx + 0.015, yy - 0.01, yy + 0.01, -0.012 - th - 0.014, -0.012 - th)); });
      leaf.add(mesh(merge(rods), M.galv));
      // small danger sign (left leaf)
      var ss = new T.Mesh(new T.PlaneGeometry(0.11, 0.167), new T.MeshStandardMaterial({ map: signTex('small'), roughness: 0.5 })); ss.position.set(-0.582 + dx, 1.404, 0.0015); leaf.add(ss); tag(ss, 'signs');
    } else {
      // large sign plate (right leaf): DANGER OF DEATH + emergency telephone + site plate
      var ls = new T.Mesh(new T.PlaneGeometry(0.301, 0.362), new T.MeshStandardMaterial({ map: signTex('danger'), roughness: 0.5 })); ls.position.set(0.635 - dx, 1.306, 0.0015); leaf.add(ls); tag(ls, 'signs');
      // meeting-edge cover strip on the right leaf (overlaps the left leaf)
      leaf.add(mesh(boxGeo(x1 - 0.03, x1 + 0.0, y0, y1, -0.004, 0.003), M.grpTrim));
      // shoot-bolt keeps
      leaf.add(mesh(merge([boxGeo(x1 + 0.03, x1 + 0.06, 0.08, 0.2, -0.012 - th - 0.01, -0.012 - th), boxGeo(x1 + 0.03, x1 + 0.06, 1.7, 1.82, -0.012 - th - 0.01, -0.012 - th)]), M.galv));
    }
    tag(piv, 'doors');
    piv.userData.side = s; DOORS.leaves.push(piv);
    // door stay (telescopic, holds the leaf at 90°): frame anchor on the head soffit just inside the opening
    var stay = new T.Group(); g.add(stay);
    var tube = mesh(new T.CylinderGeometry(0.009, 0.009, 1, 10), M.galv), rod = mesh(new T.CylinderGeometry(0.0055, 0.0055, 1, 8), M.ss);
    var k1 = mesh(new T.SphereGeometry(0.014, 10, 8), M.galv), k2 = mesh(new T.SphereGeometry(0.012, 10, 8), M.galv);
    stay.add(tube, rod, k1, k2); tag(stay, 'doors');
    DOORS.stays.push({ s: s, g: stay, tube: tube, rod: rod, k1: k1, k2: k2, piv: piv, anchor: V(s * (dx - 0.04), D.doorY1 - 0.025, HZ - 0.03), local: V(-s * 0.42, D.doorY1 - 0.05, -0.012 - th - 0.012) });
  });
  function uvBox2(geo, w, h, d) { var uv = geo.attributes.uv, f = [[d, h], [d, h], [w, d], [w, d], [w, h], [w, h]]; for (var i = 0; i < uv.count; i++) { var k = f[Math.floor(i / 4)]; uv.setXY(i, uv.getX(i) * k[0] * 1.2, uv.getY(i) * k[1] * 1.2); } }
})();
var _sv = V(0, 0, 0), _sa = V(0, 0, 0), _sd = V(0, 0, 0), _up = V(0, 1, 0);
function updateDoors(dt) {
  var a = DOORS.angle, t = DOORS.target;
  if (Math.abs(t - a) > 1e-4) { a += clamp(t - a, -dt * 1.4, dt * 1.4); DOORS.angle = a; }
  DOORS.leaves.forEach(function (p) { p.rotation.y = p.userData.side < 0 ? -a : a; });
  DOORS.stays.forEach(function (st) {
    st.piv.updateMatrixWorld(true);
    _sv.copy(st.local).applyMatrix4(st.piv.matrixWorld); st.g.parent.worldToLocal(_sv);
    _sa.copy(st.anchor); _sd.subVectors(_sv, _sa); var len = _sd.length(), dir = _sd.clone().normalize();
    var q = new T.Quaternion().setFromUnitVectors(_up, dir);
    var tl = Math.min(0.36, len * 0.6);
    st.tube.scale.set(1, tl, 1); st.tube.quaternion.copy(q); st.tube.position.copy(_sa).addScaledVector(dir, tl / 2);
    st.rod.scale.set(1, len, 1); st.rod.quaternion.copy(q); st.rod.position.copy(_sa).addScaledVector(dir, len / 2);
    st.k1.position.copy(_sa); st.k2.position.copy(_sv);
    st.g.visible = a > 0.08;
  });
}
/* ---------------- satellite dish pole (when required) ---------------- */
(function buildPole() {
  var g = L.pole, p = EQ.pole, x = p.x, z = p.z;
  var pm = cyl(p.r, p.h - 0.35, 'y', x, 0.35 + (p.h - 0.35) / 2, z, new T.MeshStandardMaterial({ color: 0x8e9396, metalness: 0.6, roughness: 0.4 }), g); tag(pm, 'pole');
  var cap = cyl(p.r + 0.003, 0.02, 'y', x, p.h + 0.01, z, M.black, g); tag(cap, 'pole');
  [0.96, 1.80].forEach(function (y) {
    var b = bx(HX, x + 0.01, y - 0.025, y + 0.025, z - 0.035, z + 0.035, M.galv, g); tag(b, 'pole');
    var cl = new T.Mesh(new T.TorusGeometry(p.r + 0.006, 0.006, 6, 18), M.galv); cl.rotation.x = PI / 2; cl.position.set(x, y, z); g.add(cl); tag(cl, 'pole');
  });
})();
/* =====================================================================
   EQUIPMENT (dashed on Sheet 1, positions scaled): Transformer, ACB, RMU, RTU + cables
   ===================================================================== */
progress(0.76, 'Landing the transformer and switchgear…');
function plateTex(lines, w, h, bg, fg) { return canvasTex(textCanvas(lines, { w: w || 512, h: h || 256, bg: bg || '#d9dcdc', fg: fg || '#202426', border: '#555', bw: 6 }), false, true); }
function bolts(list, r, axis, mat, parent) { var gs = list.map(function (p) { return cylGeo(r, 0.008, axis, p.x, p.y, p.z, 6); }); var m = new T.Mesh(merge(gs), mat || M.ss); parent.add(m); return m; }
var EQUIP = {};
(function buildTransformer() {
  var g = new T.Group(); L.equip.add(g); EQUIP.tx = g;
  var t = EQ.tx, i;
  // skid channels (front stabilising leg fully seated: ends 20 behind the recess edge)
  var sk = [];
  [-0.90, 0.47].forEach(function (x) {
    sk.push(boxGeo(x - 0.04, x + 0.04, 0.0, 0.01, -1.12, -0.02), boxGeo(x - 0.04, x + 0.04, 0.09, 0.10, -1.12, -0.02), boxGeo(x - 0.04, x - 0.03, 0.01, 0.09, -1.12, -0.02));
    sk.push(boxGeo(x - 0.035, x + 0.035, 0.0, 0.004, -0.10, -0.02));
  });
  [-0.88, -0.30].forEach(function (z) { sk.push(boxGeo(t.x0 + 0.05, t.x1 - 0.05, 0.05, 0.10, z - 0.03, z + 0.03)); });
  var skm = new T.Mesh(merge(sk), M.txDark); setShadow(skm); g.add(skm);
  // tank, cover with bolted flange
  var tank = bx(t.x0, t.x1, t.y0, t.y1, t.z0, t.z1, M.tx, g);
  var st = []; [0.35, 1.45].forEach(function (y) { st.push(boxGeo(t.x0 - 0.008, t.x1 + 0.008, y - 0.02, y + 0.02, t.z1, t.z1 + 0.012)); });
  st.push(boxGeo(t.x0 - 0.02, t.x1 + 0.02, t.y1 - 0.02, t.y1, t.z0 - 0.02, t.z1 + 0.02));
  st.push(boxGeo(t.x0 - 0.02, t.x1 + 0.02, t.y1 + 0.004, t.cover, t.z0 - 0.02, t.z1 + 0.02));
  var stm = new T.Mesh(merge(st), M.tx); setShadow(stm); g.add(stm);
  var bl = []; for (var x = t.x0; x <= t.x1 + 1e-3; x += 0.1) { bl.push(V(x, t.cover + 0.004, t.z1 + 0.008), V(x, t.cover + 0.004, t.z0 - 0.008)); }
  for (var z = t.z0 + 0.1; z < t.z1; z += 0.1) { bl.push(V(t.x0 - 0.008, t.cover + 0.004, z), V(t.x1 + 0.008, t.cover + 0.004, z)); }
  bolts(bl, 0.007, 'y', M.txDark, g);
  // cooling fins — rear bank and side banks, 45 pitch
  var fg = [], f = t.fin, rf = t.rearFin, sf = t.sideFin;
  for (x = rf.x0 + 0.0015; x <= rf.x1; x += f.pitch) { fg.push(boxGeo(x - 0.0015, x + 0.0015, f.y0, f.y1, rf.z0, rf.z1)); fg.push(cylGeo(0.004, f.y1 - f.y0, 'y', x, (f.y0 + f.y1) / 2, rf.z0, 6)); }
  for (z = sf.z0; z <= sf.z1 + 1e-3; z += f.pitch) { [[t.x0 - sf.d, t.x0], [t.x1, t.x1 + sf.d]].forEach(function (r) { fg.push(boxGeo(r[0], r[1], f.y0, f.y1, z - 0.0015, z + 0.0015)); }); }
  fg.push(boxGeo(rf.x0, rf.x1, f.y0 - 0.012, f.y0, rf.z0, t.z0), boxGeo(rf.x0, rf.x1, f.y1, f.y1 + 0.012, rf.z0, t.z0)); // fin headers
  var fm = new T.Mesh(merge(fg), M.tx); setShadow(fm); g.add(fm);
  // lifting lugs (4), PRD, thermometer, off-circuit tap changer, filler, drain valve
  var lg = [];
  [[t.x0 + 0.06, t.z0 + 0.05], [t.x1 - 0.06, t.z0 + 0.05], [t.x1 - 0.06, t.z1 - 0.05], [t.x0 + 0.06, t.z1 - 0.05]].forEach(function (p) {
    var tor = new T.TorusGeometry(0.03, 0.009, 8, 16); tor.translate(p[0], t.cover + 0.04, p[1]); lg.push(tor, boxGeo(p[0] - 0.035, p[0] + 0.035, t.cover, t.cover + 0.02, p[1] - 0.008, p[1] + 0.008));
  });
  g.add(mesh(merge(lg), M.txDark));
  var prd = new T.Group(); prd.position.set(-0.55, t.cover, -0.55); g.add(prd);
  prd.add(mesh(cylGeo(0.05, 0.05, 'y', 0, 0.025, 0, 18), M.txDark), mesh(cylGeo(0.042, 0.03, 'y', 0, 0.065, 0, 18), M.amber));
  var tap = new T.Group(); tap.position.set(-0.20, t.cover, -0.40); g.add(tap);
  tap.add(mesh(cylGeo(0.07, 0.02, 'y', 0, 0.01, 0, 20), M.txDark), mesh(boxGeo(-0.012, 0.012, 0.02, 0.06, -0.06, 0.06), M.black), mesh(plateDisc(), new T.MeshStandardMaterial({ map: plateTex([{ t: '1 2 3 4 5', s: 64, b: true }], 512, 128, '#e8e8e2'), roughness: 0.5 }), 0, 0.021, 0));
  function plateDisc() { var d = new T.PlaneGeometry(0.12, 0.03); d.rotateX(-PI / 2); d.translate(0, 0, -0.085); return d; }
  g.add(mesh(cylGeo(0.025, 0.04, 'y', 0.25, t.cover + 0.02, -0.75, 6), M.ss));        // filler plug
  var therm = new T.Group(); therm.position.set(0.42, 1.52, t.z1 + 0.02); g.add(therm);   // dial thermometer
  therm.add(mesh(cylGeo(0.06, 0.03, 'z', 0, 0, 0.0, 24), M.txDark));
  var dial = new T.Mesh(new T.CircleGeometry(0.052, 32), new T.MeshStandardMaterial({ map: dialTex('°C', '#fff', '#c00'), roughness: 0.3 })); dial.position.z = 0.0155; therm.add(dial);
  var drain = new T.Group(); drain.position.set(0.40, 0.20, t.z1); g.add(drain);
  drain.add(mesh(cylGeo(0.022, 0.06, 'z', 0, 0, 0.03, 12), M.ss), mesh(cylGeo(0.03, 0.02, 'z', 0, 0, 0.065, 6), M.ss), mesh(boxGeo(-0.06, 0.0, -0.006, 0.006, 0.03, 0.04), M.red));
  // rating plate (illustrative values) and earth terminal
  var rp = new T.Mesh(new T.PlaneGeometry(0.26, 0.17), new T.MeshStandardMaterial({ map: plateTex([{ t: 'DISTRIBUTION TRANSFORMER', s: 30, b: true }, { t: '1500 kVA   ONAN   Sealed', s: 30 }, { t: '11000 / 433 V   Dyn11', s: 30 }, { t: 'Illustrative values', s: 22, c: '#777' }], 512, 336), metalness: 0.6, roughness: 0.35 }));
  rp.position.set(-0.20, 0.98, t.z1 + 0.001); g.add(rp);
  var et = new T.Group(); et.position.set(-0.20, 0.24, t.z1); g.add(et);
  et.add(mesh(boxGeo(-0.03, 0.03, -0.03, 0.03, 0, 0.012), M.ss), mesh(cylGeo(0.008, 0.03, 'z', 0, 0, 0.018, 6), M.copper));
  var esign = new T.Mesh(new T.PlaneGeometry(0.05, 0.05), new T.MeshStandardMaterial({ map: earthSymTex(), roughness: 0.5 })); esign.position.set(-0.20, 0.31, t.z1 + 0.001); g.add(esign);
  // LV & HV throats (flange-coupled to ACB & RMU) with bushings inside
  var thr = [];
  thr.push(boxGeo(-0.947, -0.381, 1.05, 1.55, t.z1, EQ.acb.z0 + 0.002));
  thr.push(boxGeo(0.023, 0.61, 1.15, 1.50, t.z1, EQ.rmu.z0 + 0.002));
  [[-0.947, -0.381, 1.05, 1.55], [0.023, 0.61, 1.15, 1.50]].forEach(function (r) { thr.push(boxGeo(r[0] - 0.02, r[1] + 0.02, r[2] - 0.02, r[3] + 0.02, t.z1, t.z1 + 0.015)); });
  var thm = new T.Mesh(merge(thr), M.tx); setShadow(thm); g.add(thm);
  var bu = [];
  [-0.828, -0.709, -0.594, -0.478].forEach(function (bx_) { bu.push(cylGeo(0.03, 0.10, 'z', bx_, 1.30, t.z1 + 0.05, 14)); bu.push(cylGeo(0.012, 0.05, 'z', bx_, 1.30, t.z1 + 0.11, 8)); });
  [0.15, 0.32, 0.49].forEach(function (bx_) { bu.push(cylGeo(0.026, 0.07, 'z', bx_, 1.32, t.z1 + 0.035, 14)); });
  var bum = new T.Mesh(merge(bu), M.porc); g.add(bum);
  tag(g, 'tx');
})();
function dialTex(unit, face, needle) {
  var c = mkCanvas(256, 256), x = c.getContext('2d'); x.fillStyle = face; x.beginPath(); x.arc(128, 128, 126, 0, PI * 2); x.fill();
  x.strokeStyle = '#222'; x.lineWidth = 4; for (var i = 0; i <= 10; i++) { var a = PI * 0.75 + i / 10 * PI * 1.5; x.beginPath(); x.moveTo(128 + Math.cos(a) * 100, 128 + Math.sin(a) * 100); x.lineTo(128 + Math.cos(a) * 118, 128 + Math.sin(a) * 118); x.stroke(); }
  x.strokeStyle = needle; x.lineWidth = 6; x.beginPath(); x.moveTo(128, 128); x.lineTo(128 + Math.cos(PI * 1.15) * 95, 128 + Math.sin(PI * 1.15) * 95); x.stroke();
  x.fillStyle = '#222'; x.font = '600 34px Helvetica'; x.textAlign = 'center'; x.fillText(unit, 128, 190); return canvasTex(c, false, true);
}
function earthSymTex() { var c = mkCanvas(128, 128), x = c.getContext('2d'); x.fillStyle = '#2f9a3a'; x.fillRect(0, 0, 128, 128); x.strokeStyle = '#fff'; x.lineWidth = 8; x.beginPath(); x.moveTo(64, 20); x.lineTo(64, 64); x.moveTo(30, 64); x.lineTo(98, 64); x.moveTo(42, 82); x.lineTo(86, 82); x.moveTo(54, 100); x.lineTo(74, 100); x.stroke(); return canvasTex(c, false, true); }
(function buildACB() {
  var g = new T.Group(); L.equip.add(g); EQUIP.acb = g;
  var a = EQ.acb, w = a.x1 - a.x0, xc = (a.x0 + a.x1) / 2;
  bx(a.x0, a.x1, a.y0 + 0.03, a.y1, a.z0, a.z1 - 0.02, M.cab, g);
  bx(a.x0, a.x1, a.y0, a.y0 + 0.03, a.z0, a.z1, M.cabDark, g);                 // plinth / gland plate frame
  // rear legs on the concrete (the recess starts at Z 0)
  var lg = []; [a.x0 + 0.03, a.x1 - 0.03].forEach(function (x) { lg.push(boxGeo(x - 0.02, x + 0.02, 0, a.y0, a.z0 + 0.005, a.z0 + 0.045)); }); g.add(mesh(merge(lg), M.cabDark));
  // front door with window onto the breaker, meters, handle, vents
  var dz = a.z1 - 0.02, door = bx(a.x0 + 0.01, a.x1 - 0.01, a.y0 + 0.04, a.y1 - 0.01, dz, dz + 0.018, M.cab, g);
  var face = new T.Mesh(new T.PlaneGeometry(w - 0.12, 0.62), new T.MeshStandardMaterial({ map: acbFaceTex(), roughness: 0.45 })); face.position.set(xc, 1.02, dz + 0.0185); g.add(face);
  var gl_ = new T.Mesh(new T.PlaneGeometry(w - 0.1, 0.64), M.glass); gl_.position.set(xc, 1.02, dz + 0.022); g.add(gl_);
  var fr = []; fr.push(boxGeo(a.x0 + 0.05, a.x1 - 0.05, 1.33, 1.345, dz + 0.018, dz + 0.026), boxGeo(a.x0 + 0.05, a.x1 - 0.05, 0.695, 0.71, dz + 0.018, dz + 0.026), boxGeo(a.x0 + 0.05, a.x0 + 0.065, 0.70, 1.34, dz + 0.018, dz + 0.026), boxGeo(a.x1 - 0.065, a.x1 - 0.05, 0.70, 1.34, dz + 0.018, dz + 0.026));
  g.add(mesh(merge(fr), M.cabDark));
  var met = new T.Mesh(new T.PlaneGeometry(w - 0.12, 0.13), new T.MeshStandardMaterial({ map: meterTex(), roughness: 0.35 })); met.position.set(xc, 1.45, dz + 0.0185); g.add(met);
  var hd = []; hd.push(boxGeo(a.x1 - 0.06, a.x1 - 0.035, 0.85, 1.05, dz + 0.018, dz + 0.04), cylGeo(0.016, 0.02, 'z', a.x1 - 0.0475, 1.1, dz + 0.028, 12));
  [0.2, 1.56].forEach(function (y) { for (var k = 0; k < 6; k++) hd.push(boxGeo(a.x0 + 0.08, a.x1 - 0.08, y + k * 0.012, y + k * 0.012 + 0.005, dz + 0.018, dz + 0.021)); });
  g.add(mesh(merge(hd), M.cabDark));
  var hinge = []; [0.3, 1.0, 1.45].forEach(function (y) { hinge.push(cylGeo(0.008, 0.06, 'y', a.x0 + 0.012, y, dz + 0.02, 8)); }); g.add(mesh(merge(hinge), M.ss));
  // side vents
  var sv = []; [a.x0 - 0.001, a.x1 + 0.001].forEach(function (x) { for (var k = 0; k < 8; k++) sv.push(boxGeo(x - 0.002, x + 0.002, 1.2 + k * 0.025, 1.2 + k * 0.025 + 0.008, a.z0 + 0.15, a.z1 - 0.12)); }); g.add(mesh(merge(sv), M.cabDark));
  // gland plate + glands for the LV cables
  var gp = []; [-0.86, -0.74, -0.62, -0.50].forEach(function (x) { gp.push(cylGeo(0.034, 0.04, 'y', x, a.y0 - 0.005, 0.22, 16)); }); g.add(mesh(merge(gp), M.black));
  var lab = new T.Mesh(new T.PlaneGeometry(0.22, 0.05), new T.MeshStandardMaterial({ map: plateTex([{ t: 'LV ACB', s: 90, b: true }], 512, 128, '#f4f4ef'), roughness: 0.5 })); lab.position.set(xc, 1.57, dz + 0.0185); g.add(lab);
  g.traverse(function (o) { if (o.isMesh) setShadow(o); });
  tag(g, 'acb');
  // small box beside the ACB (unlabelled on the GA) — shown as an LVAC fused cut-out (A)
  var ab = new T.Group(); L.equip.add(ab); var x = EQ.aux;
  bx(x.x0, x.x1 - 0.004, x.y0, x.y1, x.z0, x.z1, M.pvcGrey, ab);
  var cov = new T.Mesh(new T.PlaneGeometry(x.z1 - x.z0 - 0.02, x.y1 - x.y0 - 0.04), M.glass); cov.rotation.y = -PI / 2; cov.position.set(x.x0 - 0.001, (x.y0 + x.y1) / 2, (x.z0 + x.z1) / 2); ab.add(cov);
  ab.add(mesh(cylGeo(0.014, 0.12, 'y', x.x0 + 0.04, (x.y0 + x.y1) / 2, (x.z0 + x.z1) / 2, 12), M.white));
  ab.add(mesh(boxGeo(x.x1 - 0.004, x.x1, x.y0 + 0.05, x.y1 - 0.05, x.z0 + 0.02, x.z1 - 0.02), M.galv));
  tag(ab, 'aux');
})();
function acbFaceTex() {
  var c = mkCanvas(512, 512), x = c.getContext('2d');
  x.fillStyle = '#4c5257'; x.fillRect(0, 0, 512, 512);
  x.fillStyle = '#1c1f22'; x.fillRect(70, 70, 372, 330);                     // breaker fascia
  x.fillStyle = '#2b2f33'; x.fillRect(90, 90, 332, 60); x.fillStyle = '#e8e8e2'; x.font = '700 28px Helvetica'; x.textAlign = 'center'; x.fillText('AIR CIRCUIT BREAKER', 256, 130);
  x.fillStyle = '#1aa34a'; x.fillRect(120, 190, 80, 60); x.fillStyle = '#c8231c'; x.fillRect(312, 190, 80, 60);
  x.fillStyle = '#fff'; x.font = '700 40px Helvetica'; x.fillText('I', 160, 235); x.fillText('O', 352, 235);
  x.fillStyle = '#f2f2f2'; x.fillRect(150, 280, 90, 36); x.fillRect(272, 280, 90, 36); x.fillStyle = '#111'; x.font = '600 18px Helvetica'; x.fillText('OPEN', 195, 305); x.fillText('CHARGED', 317, 305);
  x.fillStyle = '#d6b23a'; x.fillRect(220, 340, 72, 40);
  x.fillStyle = '#ddd'; x.font = '500 20px Helvetica'; x.fillText('2500 A  ·  433 V', 256, 450);
  return canvasTex(c, false, true);
}
function meterTex() {
  var c = mkCanvas(512, 128), x = c.getContext('2d'); x.fillStyle = '#c9ccc8'; x.fillRect(0, 0, 512, 128);
  for (var i = 0; i < 4; i++) { var cx = 70 + i * 124; x.fillStyle = '#111'; x.fillRect(cx - 48, 16, 96, 96); x.fillStyle = '#f4f4ef'; x.fillRect(cx - 42, 22, 84, 84); x.strokeStyle = '#111'; x.lineWidth = 3; x.beginPath(); x.arc(cx, 96, 60, PI * 1.25, PI * 1.75); x.stroke(); x.strokeStyle = '#c00'; x.beginPath(); x.moveTo(cx, 96); x.lineTo(cx + 18 - i * 6, 50); x.stroke(); x.fillStyle = '#111'; x.font = '600 14px Helvetica'; x.textAlign = 'center'; x.fillText(i < 3 ? 'A' + (i + 1) : 'MD', cx, 100); }
  return canvasTex(c, false, true);
}
function mimicTex() {
  var c = mkCanvas(512, 820), x = c.getContext('2d');
  x.fillStyle = '#2d5d8c'; x.fillRect(0, 0, 512, 820);
  x.strokeStyle = '#f4f4ef'; x.lineWidth = 10; x.lineCap = 'round';
  x.beginPath(); x.moveTo(40, 150); x.lineTo(472, 150); x.stroke();                // busbar
  [100, 256, 412].forEach(function (cx, i) { x.beginPath(); x.moveTo(cx, 150); x.lineTo(cx, 300); x.stroke(); x.beginPath(); x.moveTo(cx, 420); x.lineTo(cx, 560); x.stroke(); });
  x.fillStyle = '#f4f4ef'; x.font = '700 30px Helvetica'; x.textAlign = 'center';
  ['RING 1', 'TX', 'RING 2'].forEach(function (s, i) { x.fillText(s, [100, 256, 412][i], 610); });
  x.font = '600 22px Helvetica'; x.fillText('11 kV RING MAIN UNIT', 256, 60); x.fillText('SF6 · 630 A', 256, 92);
  x.fillStyle = '#ffd200'; x.fillRect(176, 700, 160, 80); lightningTriangle(x, 256, 742, 70);
  return canvasTex(c, false, true);
}
(function buildRMU() {
  var g = new T.Group(); L.equip.add(g); EQUIP.rmu = g;
  var r = EQ.rmu, b = EQ.rmuBox, xc = (r.x0 + r.x1) / 2, w = r.x1 - r.x0;
  bx(r.x0, r.x1, r.y0, r.y1, r.z0, r.z1 - 0.012, M.rmu, g);
  // galvanised stand: rear legs on the concrete, base frame under the tank (support not detailed on the drawings — A)
  var st = [];
  [r.x0 + 0.02, r.x1 - 0.02].forEach(function (x) { st.push(boxGeo(x - 0.02, x + 0.02, 0, r.y0, r.z0 + 0.005, r.z0 + 0.045)); st.push(boxGeo(x - 0.02, x + 0.02, r.y0 - 0.05, r.y0, r.z0, r.z1 - 0.02)); st.push(barGeo(V(x, 0.05, r.z0 + 0.03), V(x, r.y0 - 0.05, r.z0 + 0.5), 0.012, 6)); });
  st.push(boxGeo(r.x0 - 0.03, r.x0 + 0.06, 0, 0.006, r.z0, r.z0 + 0.09), boxGeo(r.x1 - 0.06, r.x1 + 0.03, 0, 0.006, r.z0, r.z0 + 0.09));
  g.add(mesh(merge(st), M.galv));
  // front mimic panel + operating positions
  var fz = r.z1 - 0.012;
  var mim = new T.Mesh(new T.PlaneGeometry(w - 0.05, r.y1 - r.y0 - 0.06), new T.MeshStandardMaterial({ map: mimicTex(), roughness: 0.4, metalness: 0.1 })); mim.position.set(xc, (r.y0 + r.y1) / 2, fz + 0.001); g.add(mim);
  var ops = [], pads = [], ind = [];
  [r.x0 + 0.11, xc, r.x1 - 0.11].forEach(function (x, i) {
    var y = 1.24;
    ops.push(cylGeo(0.032, 0.03, 'z', x, y, fz + 0.015, 20));                    // operating boss
    ops.push(cylGeo(0.018, 0.034, 'z', x, y, fz + 0.016, 6));                    // hex socket
    pads.push(boxGeo(x + 0.04, x + 0.06, y - 0.03, y + 0.03, fz, fz + 0.03));     // padlock hasp
    ind.push(boxGeo(x - 0.03, x + 0.03, y + 0.07, y + 0.1, fz, fz + 0.004));     // position indicator
    for (var k = 0; k < 3; k++) ind.push(cylGeo(0.007, 0.006, 'z', x - 0.025 + k * 0.025, 0.85, fz + 0.003, 10)); // VPIS lamps
  });
  g.add(mesh(merge(ops), M.black)); g.add(mesh(merge(pads), M.ss)); g.add(mesh(merge(ind), new T.MeshStandardMaterial({ color: 0xf2f2f2, emissive: 0x334433, roughness: 0.4 })));
  var gauge = new T.Group(); gauge.position.set(xc, 1.52, fz); g.add(gauge);
  gauge.add(mesh(cylGeo(0.035, 0.02, 'z', 0, 0, 0.01, 20), M.ss));
  var gd = new T.Mesh(new T.CircleGeometry(0.03, 24), new T.MeshStandardMaterial({ map: dialTex('SF6', '#e9f6e9', '#111'), roughness: 0.3 })); gd.position.z = 0.0205; gauge.add(gd);
  // side cable boxes with bolted covers and cable cones
  [[b.w * -1 + r.x0, r.x0], [r.x1, r.x1 + b.w]].forEach(function (q, i) {
    var cb = bx(q[0], q[1], b.y0, b.y1, b.z0, b.z1, M.rmu, g);
    var s = i === 0 ? -1 : 1, xo = i === 0 ? q[0] : q[1];
    var cv = bx(xo - s * 0.004, xo + s * 0.006, b.y0 + 0.03, b.y1 - 0.03, b.z0 + 0.03, b.z1 - 0.03, M.rmu, g);
    var bb = []; for (var k = 0; k < 4; k++) { bb.push(V(xo + s * 0.008, b.y0 + 0.05 + k * (b.y1 - b.y0 - 0.1) / 3, b.z0 + 0.045), V(xo + s * 0.008, b.y0 + 0.05 + k * (b.y1 - b.y0 - 0.1) / 3, b.z1 - 0.045)); }
    bolts(bb, 0.008, 'x', M.ss, g);
    var warn = new T.Mesh(new T.PlaneGeometry(0.09, 0.08), new T.MeshStandardMaterial({ map: signTex('tri'), roughness: 0.5 })); warn.rotation.y = s * PI / 2; warn.position.set(xo + s * 0.0065, b.y1 - 0.12, (b.z0 + b.z1) / 2); g.add(warn);
    // bushings & cable cones (visible in X-ray / section)
    var xm = (q[0] + q[1]) / 2, cc = [];
    [-0.06, 0, 0.06].forEach(function (dz) { cc.push(cylGeo(0.022, 0.16, 'y', xm, b.y0 + 0.2, (b.z0 + b.z1) / 2 + dz - 0.03, 14)); cc.push(new T.CylinderGeometry(0.014, 0.03, 0.12, 14).translate(xm, b.y0 + 0.06, (b.z0 + b.z1) / 2 + dz - 0.03)); });
    g.add(mesh(merge(cc), M.cabDark));
  });
  // RTU actuator / control box on the right (umbilical termination) — A
  bx(r.x1, r.x1 + 0.06, 1.35, 1.58, 0.25, 0.55, M.rmu, g);
  // operating handle (demo) — stowed clip on the right cable box
  var hp = new T.Group(); hp.position.set(r.x1 - 0.11, 1.24, fz + 0.03); g.add(hp);
  var hnd = new T.Group(); hp.add(hnd);
  hnd.add(mesh(cylGeo(0.012, 0.05, 'z', 0, 0, 0.025, 6), M.steel));
  hnd.add(mesh(barGeo(V(0, 0, 0.05), V(0, -0.5, 0.05), 0.012, 10), M.steel));
  hnd.add(mesh(cylGeo(0.02, 0.12, 'y', 0, -0.47, 0.05, 12), M.red));
  hp.visible = false; EQUIP.handle = hp; EQUIP.handleArm = hnd;
  // 500 handle sweep zone
  var zone = new T.Mesh(new T.CircleGeometry(0.5, 48), M.zone); zone.position.set(0, 0, 0.05); hp.add(zone);
  var ring = new T.LineLoop(new T.BufferGeometry().setFromPoints(new T.Path().absarc(0, 0, 0.5, 0, PI * 2).getSpacedPoints(64).map(function (p) { return V(p.x, p.y, 0.05); })), M.zoneLine); hp.add(ring);
  g.traverse(function (o) { if (o.isMesh && o.material !== M.zone) setShadow(o); });
  tag(g, 'rmu');
})();
(function buildRTU() {
  var g = new T.Group(); L.equip.add(g); EQUIP.rtu = g;
  var u = EQ.rtu;
  var body = []; // open-fronted box (door on the -X face)
  body.push(boxGeo(u.x0 + 0.01, u.x1, u.y0, u.y1, u.z0, u.z0 + 0.015), boxGeo(u.x0 + 0.01, u.x1, u.y0, u.y1, u.z1 - 0.015, u.z1));
  body.push(boxGeo(u.x0 + 0.01, u.x1, u.y0, u.y0 + 0.015, u.z0, u.z1), boxGeo(u.x0 + 0.01, u.x1, u.y1 - 0.015, u.y1, u.z0, u.z1));
  body.push(boxGeo(u.x1 - 0.015, u.x1, u.y0, u.y1, u.z0, u.z1));
  g.add(mesh(merge(body), M.rtu));
  // wall brackets
  g.add(mesh(merge([boxGeo(u.x1, HX - WT, u.y0 + 0.05, u.y0 + 0.09, u.z0 + 0.03, u.z1 - 0.03), boxGeo(u.x1, HX - WT, u.y1 - 0.09, u.y1 - 0.05, u.z0 + 0.03, u.z1 - 0.03)]), M.galv));
  // internals: DIN rail, RTU module with LEDs, battery, modem, terminals
  var x = u.x1 - 0.016, inn = [];
  inn.push(boxGeo(x - 0.004, x, u.y0 + 0.02, u.y1 - 0.02, u.z0 + 0.02, u.z1 - 0.02));
  g.add(mesh(merge(inn), M.galv));
  g.add(mesh(boxGeo(x - 0.07, x - 0.004, 1.32, 1.52, u.z0 + 0.05, u.z1 - 0.12), M.cabDark));
  g.add(mesh(boxGeo(x - 0.11, x - 0.004, 1.03, 1.18, u.z0 + 0.04, u.z0 + 0.22), M.black));            // battery
  g.add(mesh(boxGeo(x - 0.05, x - 0.004, 1.22, 1.29, u.z0 + 0.05, u.z1 - 0.05), M.galv));             // DIN rail + terminals
  g.add(mesh(boxGeo(x - 0.06, x - 0.004, 1.32, 1.45, u.z1 - 0.10, u.z1 - 0.03), M.white));            // modem
  var leds = []; for (var k = 0; k < 6; k++) leds.push(cylGeo(0.004, 0.004, 'x', x - 0.071, 1.48, u.z0 + 0.08 + k * 0.03, 8));
  g.add(mesh(merge(leds), M.greenLed));
  // door hinged on the front edge, swings towards the front
  var piv = new T.Group(); piv.position.set(u.x0, 0, u.z1); g.add(piv);
  var door = bx(-0.012, 0.0, u.y0 + 0.004, u.y1 - 0.004, -(u.z1 - u.z0) + 0.004, -0.004, M.rtu, piv);
  var lab = new T.Mesh(new T.PlaneGeometry(0.2, 0.06), new T.MeshStandardMaterial({ map: plateTex([{ t: 'SCADA RTU', s: 70, b: true }], 512, 150, '#f4f4ef'), roughness: 0.5 })); lab.rotation.y = -PI / 2; lab.position.set(-0.0125, 1.45, -(u.z1 - u.z0) / 2); piv.add(lab);
  var dl = []; for (k = 0; k < 3; k++) dl.push(cylGeo(0.006, 0.006, 'x', -0.014, 1.36, -0.12 - k * 0.04, 10)); piv.add(mesh(merge(dl), M.greenLed));
  piv.add(mesh(boxGeo(-0.03, -0.012, 1.22, 1.32, -(u.z1 - u.z0) + 0.03, -(u.z1 - u.z0) + 0.05), M.black));
  EQUIP.rtuDoor = piv; EQUIP.rtuAng = 0; EQUIP.rtuTarget = 0;
  g.traverse(function (o) { if (o.isMesh) setShadow(o); });
  tag(g, 'rtu');
})();
/* ---------------- cables ---------------- */
(function buildCables() {
  var g = L.cables;
  // LV: 4 cables from the ACB gland plate, down through the cut-out, into LV ducts 1–4
  var lv = [];
  [-0.86, -0.74, -0.62, -0.50].forEach(function (xc, i) {
    var xd = DUCT.xs[i], y = DUCT.yLV;
    lv.push(smoothTube([V(xc, EQ.acb.y0 - 0.02, 0.22), V(xc, -0.12, 0.22), V(lerp(xc, xd, 0.5), -0.52, 0.40), V(xd, y + 0.01, 0.86), V(xd, y, 1.22), V(xd, y, 2.4), V(xd, y, DUCT.z1 - 0.05)], 0.026, 12));
  });
  var lvm = new T.Mesh(merge(lv), M.cableBlack); setShadow(lvm); g.add(lvm); tag(lvm, 'lvcable');
  // HV: triplex single cores (trefoil) from the RMU side boxes into HV ducts
  var hv = [];
  [[-0.0485, 5], [0.7065, 8]].forEach(function (q) {
    var xb = q[0], xd = DUCT.xs[q[1]], y = DUCT.yHV;
    var path = new T.CatmullRomCurve3([V(xb, EQ.rmuBox.y0 + 0.02, 0.16), V(xb, -0.15, 0.16), V(lerp(xb, xd, 0.5), -0.6, 0.42), V(xd, y + 0.01, 0.9), V(xd, y, 1.22), V(xd, y, 2.4), V(xd, y, DUCT.z1 - 0.05)], false, 'centripetal');
    var N = 120, fr = path.computeFrenetFrames(N, false);
    for (var k = 0; k < 3; k++) {
      var pts = [];
      for (var j = 0; j <= N; j++) { var u = j / N, p = path.getPointAt(u), a = k * PI * 2 / 3 + u * 9; pts.push(p.clone().addScaledVector(fr.normals[j], Math.cos(a) * 0.023).addScaledVector(fr.binormals[j], Math.sin(a) * 0.023)); }
      hv.push(new T.TubeGeometry(new T.CatmullRomCurve3(pts), N * 2, 0.02, 8, false));
    }
  });
  var hvm = new T.Mesh(merge(hv), M.cableRed); setShadow(hvm); g.add(hvm); tag(hvm, 'hvcable');
  // RTU umbilical: RTU → right Detail C recess → under the grating → up through the RMU right cut-out → actuator box
  var zp = (D.cabPocket.z0 + D.cabPocket.z1) / 2;
  var um = polyTube([V(1.17, EQ.rtu.y0 + 0.01, 0.94), V(1.17, 0.92, 0.94), V(1.31, 0.82, 0.96), V(1.31, 0.03, zp), V(1.26, -0.06, zp), V(1.15, -0.26, zp), V(0.77, -0.26, 0.86), V(0.77, -0.26, 0.29), V(0.77, -0.02, 0.29), V(0.77, 1.0, 0.29), V(0.70, 1.40, 0.29)], 0.009, 0.06, 8);
  var umm = new T.Mesh(um, new T.MeshStandardMaterial({ color: 0x7d8790, roughness: 0.5 })); setShadow(umm); g.add(umm); tag(umm, 'umbilical');
  anchor('LV cables → ducts', V(-0.8, -0.4, 0.6), 'cables', 'lvcable');
  anchor('HV triplex', V(0.4, -0.7, 0.8), 'cables', 'hvcable');
})();
/* =====================================================================
   SHEET 5 — SMALL POWER & LIGHTING: LED, DB, FCU, switch, sockets, containment
   ===================================================================== */
progress(0.8, 'Wiring small power & lighting…');
var LEDFIT = {};
(function buildServices() {
  var g = L.services, xw = -HX + WT; // left wall internal face
  function plate(z, y, w, h, kind) { // wall accessory on the left wall, facing +X
    var grp = new T.Group(); grp.position.set(xw, y, z); g.add(grp);
    grp.add(mesh(boxGeo(0, 0.01, -h / 2, h / 2, -w / 2, w / 2), M.white));            // pattress (surface box, IP rated grey)
    grp.add(mesh(boxGeo(0.01, 0.038, -h / 2 + 0.002, h / 2 - 0.002, -w / 2 + 0.002, w / 2 - 0.002), M.pvcGrey));
    grp.add(mesh(boxGeo(0.038, 0.046, -h / 2 + 0.006, h / 2 - 0.006, -w / 2 + 0.006, w / 2 - 0.006), M.white));
    return grp;
  }
  // distribution board (1400 AFFL to centre, IP55 insulated) with clear hinged lid and MCB row
  var db = EQ.db, dbg = new T.Group(); g.add(dbg);
  bx(xw, xw + db.d, db.yc - db.h / 2, db.yc + db.h / 2, db.z0, db.z1, M.pvc, dbg);
  bx(xw + db.d, xw + db.d + 0.004, db.yc - db.h / 2 + 0.01, db.yc + db.h / 2 - 0.01, db.z0 + 0.01, db.z1 - 0.01, M.glass, dbg);
  var mcb = []; for (var k = 0; k < 7; k++) { var zz = db.z0 + 0.03 + k * 0.026; mcb.push(boxGeo(xw + db.d - 0.03, xw + db.d - 0.002, db.yc - 0.045, db.yc + 0.045, zz, zz + 0.0175)); }
  dbg.add(mesh(merge(mcb), M.white));
  var tg = []; for (k = 0; k < 7; k++) { var z2 = db.z0 + 0.03 + k * 0.026; tg.push(boxGeo(xw + db.d - 0.002, xw + db.d + 0.002, db.yc - 0.005, db.yc + 0.012, z2 + 0.005, z2 + 0.0125)); }
  dbg.add(mesh(merge(tg), k % 2 ? M.black : M.black));
  var rcd = mesh(boxGeo(xw + db.d - 0.03, xw + db.d - 0.001, db.yc - 0.045, db.yc + 0.045, db.z1 - 0.06, db.z1 - 0.025), new T.MeshStandardMaterial({ color: 0x2f73c9, roughness: 0.4 })); dbg.add(rcd);
  var dbl = new T.Mesh(new T.PlaneGeometry(db.z1 - db.z0 - 0.04, 0.04), new T.MeshStandardMaterial({ map: plateTex([{ t: 'LVAC DISTRIBUTION BOARD', s: 34, b: true }], 512, 80, '#f4f4ef'), roughness: 0.5 }));
  dbl.rotation.y = PI / 2; dbl.position.set(xw + db.d + 0.005, db.yc + db.h / 2 - 0.04, (db.z0 + db.z1) / 2); dbg.add(dbl);
  dbg.traverse(function (o) { if (o.isMesh) setShadow(o); }); tag(dbg, 'db');
  // 13A unswitched FCU (RTU supply), light switch, switched sockets
  var fcu = plate(EQ.fcu.z, EQ.fcu.y, 0.086, 0.086); fcu.add(mesh(boxGeo(0.046, 0.054, -0.02, 0.01, -0.012, 0.012), M.pvcGrey)); fcu.add(mesh(cylGeo(0.004, 0.004, 'x', 0.048, 0.025, 0, 8), M.redLed)); tag(fcu, 'fcu');
  var sw = plate(EQ.sw.z, EQ.sw.y, 0.086, 0.086); sw.add(mesh(boxGeo(0.046, 0.056, -0.02, 0.02, -0.014, 0.014), M.white)); tag(sw, 'switch');
  var ds = plate(EQ.dsock.z, EQ.dsock.y, 0.146, 0.086); [-0.035, 0.035].forEach(function (dz) { ds.add(mesh(boxGeo(0.046, 0.048, -0.015, 0.015, dz - 0.016, dz + 0.016), M.black)); ds.add(mesh(boxGeo(0.046, 0.052, 0.022, 0.034, dz - 0.005, dz + 0.005), M.red)); }); tag(ds, 'sockets');
  var ss = plate(EQ.ssock.z, EQ.ssock.y, 0.086, 0.086); ss.add(mesh(boxGeo(0.046, 0.048, -0.015, 0.015, -0.016, 0.016), M.black)); ss.add(mesh(boxGeo(0.046, 0.052, 0.022, 0.034, -0.005, 0.005), M.red));
  var tl = new T.Mesh(new T.PlaneGeometry(0.11, 0.03), new T.MeshStandardMaterial({ map: plateTex([{ t: 'TEST EQUIPMENT', s: 52, b: true }, { t: 'SOCKET ONLY', s: 52, b: true }], 512, 150, '#ffd200'), roughness: 0.5 }));
  tl.rotation.y = PI / 2; tl.position.set(0.012, -0.065, 0); ss.add(tl); tag(ss, 'sockets');
  // 1500 twin LED (Sheet 5: on the front wall over the doors). The door head is ≈1876 and the wall top ≈1913,
  // so the fitting is fixed to the ceiling immediately inside the door head (A).
  var e = EQ.led, lg = new T.Group(); g.add(lg);
  var ly = D.eave - 0.006, lz = 1.255;
  lg.add(mesh(boxGeo(e.x0, e.x1, ly - 0.055, ly, lz - 0.04, lz + 0.04), M.pvcGrey));
  var diff = new T.Mesh(new T.BoxGeometry(e.x1 - e.x0 - 0.02, 0.02, 0.07), M.led); diff.position.set((e.x0 + e.x1) / 2, ly - 0.06, lz); lg.add(diff);
  lg.add(mesh(merge([boxGeo(e.x0 - 0.01, e.x0 + 0.01, ly - 0.07, ly, lz - 0.045, lz + 0.045), boxGeo(e.x1 - 0.01, e.x1 + 0.01, ly - 0.07, ly, lz - 0.045, lz + 0.045)]), M.pvcGrey));
  lg.traverse(function (o) { if (o.isMesh) o.castShadow = false; });
  LEDFIT.diff = diff; tag(lg, 'led');
  // containment — 20 mm PVC conduit (white) with saddles
  var cd = [], r = 0.011, xc = xw + 0.015, yC = D.eave - 0.03, sad = [];
  function run(pts) { cd.push(polyTube(pts, r, 0.04, 8)); for (var i = 0; i < pts.length - 1; i++) { var a = pts[i], b = pts[i + 1], L2 = a.distanceTo(b), n = Math.floor(L2 / 0.45); for (var j = 1; j <= n; j++) { var p = a.clone().lerp(b, j / (n + 1)); sad.push(new T.SphereGeometry(0.014, 8, 6).scale(0.6, 1, 1).translate(p.x, p.y, p.z)); } } }
  var dbx = xw + db.d / 2, dbTop = db.yc + db.h / 2, dbBot = db.yc - db.h / 2;
  // DB → ceiling → front corner → along the head to the LED; drop to the switch
  run([V(xc, dbTop, 1.06), V(xc, yC, 1.06), V(xc, yC, lz), V(e.x0 - 0.02, yC, lz)]);
  run([V(xc, yC, EQ.sw.z), V(xc, EQ.sw.y + 0.043, EQ.sw.z)]);
  // DB → FCU
  run([V(xc, EQ.fcu.y, db.z1), V(xc, EQ.fcu.y, EQ.fcu.z - 0.043)]);
  // DB → double socket → test socket
  run([V(xc, dbBot, 0.95), V(xc, 1.12, 0.95), V(xc, 1.12, EQ.dsock.z), V(xc, EQ.dsock.y + 0.043, EQ.dsock.z)]);
  run([V(xc, 1.12, EQ.dsock.z), V(xc, 1.12, EQ.ssock.z), V(xc, EQ.ssock.y + 0.043, EQ.ssock.z)]);
  // LVAC supply: fused cut-out (aux box) → DB
  run([V(EQ.aux.x0 - 0.0, EQ.aux.y1, 0.36), V(xc, EQ.aux.y1 + 0.05, 0.36), V(xc, 0.62, 0.36), V(xc, 0.62, 0.94), V(xc, dbBot, 0.94)]);
  // FCU → RTU: down the left wall into the left Detail C recess, under the grating, out of the right recess, up to the RTU
  var zp = (D.cabPocket.z0 + D.cabPocket.z1) / 2;
  run([V(xc, EQ.fcu.y - 0.043, EQ.fcu.z), V(xc, 0.06, EQ.fcu.z), V(xc, 0.03, zp + 0.02)]);
  var flex = smoothTube([V(xc, 0.03, zp + 0.02), V(-1.27, -0.06, zp + 0.01), V(-1.12, -0.24, zp), V(0.0, -0.24, zp - 0.02), V(1.12, -0.24, zp), V(1.27, -0.06, zp), V(HX - WT - 0.015, 0.05, zp + 0.01), V(HX - WT - 0.015, 0.6, zp + 0.01), V(HX - WT - 0.015, EQ.rtu.y0 - 0.02, 1.02), V(1.22, EQ.rtu.y0 + 0.005, 1.02)], 0.007, 8, 0.4);
  var flm = new T.Mesh(flex, M.pvc); setShadow(flm); g.add(flm); tag(flm, 'containment');
  run([V(HX - WT - 0.015, 0.05, zp + 0.01), V(HX - WT - 0.015, EQ.rtu.y0 - 0.06, zp + 0.01)]);
  var cdm = new T.Mesh(merge(cd), M.pvc); setShadow(cdm); g.add(cdm); tag(cdm, 'containment');
  var sdm = new T.Mesh(merge(sad), M.pvcGrey); g.add(sdm); tag(sdm, 'containment');
  anchor('DB 1400 AFFL', V(xw + 0.1, db.yc + 0.17, (db.z0 + db.z1) / 2), 'services', 'db');
  anchor('1500 twin LED', V(0, ly - 0.07, lz), 'services', 'led');
})();
/* =====================================================================
   DIMENSION ANNOTATIONS (figured dims from the sheets)
   ===================================================================== */
(function buildDims() {
  var g = L.dims, pos = [];
  function dim(a, b, off, text, tick) {
    var a2 = a.clone().add(off), b2 = b.clone().add(off), d = b2.clone().sub(a2).normalize(), tk = tick || 0.05;
    pos.push(a.x, a.y, a.z, a2.x + off.x * 0.12, a2.y + off.y * 0.12, a2.z + off.z * 0.12, b.x, b.y, b.z, b2.x + off.x * 0.12, b2.y + off.y * 0.12, b2.z + off.z * 0.12);
    pos.push(a2.x, a2.y, a2.z, b2.x, b2.y, b2.z);
    var n = off.clone().normalize(), s = d.clone().add(n).normalize().multiplyScalar(tk);
    [a2, b2].forEach(function (p) { pos.push(p.x - s.x, p.y - s.y, p.z - s.z, p.x + s.x, p.y + s.y, p.z + s.z); });
    anchor(text, a2.clone().add(b2).multiplyScalar(0.5), 'dims', null);
  }
  var P = D.pl;
  dim(V(-P, GL, P), V(P, GL, P), V(0, 0, 0.45), '3000 base');
  dim(V(P, GL, -P), V(P, GL, P), V(0.55, 0, 0), '3000 base');
  dim(V(-HX, D.apex, HZ), V(HX, D.apex, HZ), V(0, 0.25, 0.15), '2800 housing');
  dim(V(-P, 0, P), V(-P, D.apex, P), V(-0.35, 0, 0), '2400 TOC → apex');
  dim(V(P, GL, P), V(P, 0, P), V(0.3, 0, 0.3), '150 above GL', 0.02);
  dim(V(HX + 0.05, D.fasTop, HZ), V(HX + 0.05, D.fasTop, HZ + D.ohFB), V(0.25, 0, 0), '150 overhang', 0.02);
  dim(V(-D.recX, 0.002, D.recZ1), V(D.recX, 0.002, D.recZ1), V(0, 0, 0.12), '2400 recess', 0.03);
  dim(V(-D.recX, 0.002, D.recZ0), V(-D.recX, 0.002, D.recZ1), V(0.35, 0, 0), '1200', 0.03);
  dim(V(-HX + WT, 1.0, -0.6), V(EQ.tx.x0 - EQ.tx.sideFin.d, 1.0, -0.6), V(0, 0.12, 0), '240', 0.02);
  dim(V(0.2, 1.0, -HZ + WT), V(0.2, 1.0, EQ.tx.rearFin.z0), V(0, 0.12, 0), '100', 0.02);
  dim(V(EQ.rmu.x1 + EQ.rmuBox.w, 0.8, 0.2), V(HX - WT, 0.8, 0.2), V(0, 0.12, 0), '≥500 RMU → wall', 0.02);
  dim(V(0, GL, -P), V(0, GL, SITE.zr), V(0.4, 0, 0), '500 clear', 0.03);
  dim(V(-SITE.x, GL, P), V(-SITE.x, GL, SITE.zf), V(-0.3, 0, 0), '2000 clear zone', 0.04);
  dim(V(P + 0.05, GL, -P - 0.05), V(P + 0.05, GL - D.elecDepth, -P - 0.05), V(0.35, 0, 0), '600 electrode', 0.02);
  dim(V(D.recX - 0.06, 0, 0.25), V(D.recX - 0.06, D.barTop, 0.25), V(-0.2, 0, 0), '190 earth bar', 0.015);
  dim(V(-P, -D.ringD, P + 0.02), V(-P, 0, P + 0.02), V(-0.25, 0, 0.25), '600 ring beam', 0.02);
  dim(V(P, -D.deepD, -0.6), V(P, 0, -0.6), V(0.3, 0, 0), '1200 TX plinth', 0.03);
  var geo = new T.BufferGeometry(); geo.setAttribute('position', new T.Float32BufferAttribute(pos, 3));
  var ls = new T.LineSegments(geo, M.dimLine); ls.renderOrder = 10; ls.frustumCulled = false; g.add(ls);
  g.visible = false;
})();
/* =====================================================================
   POST: HDR target (MSAA when possible) → bloom chain → ACES + vignette + grain → sRGB
   ===================================================================== */
progress(0.84, 'Setting up the cinematic lens…');
var W = 2, Hh = 2, DPR = 1, dprScale = 1;
var blackTex = new T.DataTexture(new Uint8Array([0, 0, 0, 255]), 1, 1); blackTex.needsUpdate = true;
function mkRT(w, h, msaa) {
  var o = { type: RT_TYPE, format: T.RGBAFormat, minFilter: T.LinearFilter, magFilter: T.LinearFilter, depthBuffer: msaa !== null, stencilBuffer: false };
  var rt;
  if (msaa && isGL2 && T.WebGLMultisampleRenderTarget) { rt = new T.WebGLMultisampleRenderTarget(w, h, o); rt.samples = msaa; rt.depthTexture = new T.DepthTexture(w, h, T.UnsignedIntType); } // depthTexture type selects a 24-bit multisample depth buffer (default is 16-bit → z-fighting at distance)
  else { rt = new T.WebGLRenderTarget(w, h, o); if (isGL2 && o.depthBuffer) rt.depthTexture = new T.DepthTexture(w, h, T.UnsignedIntType); }
  rt.texture.generateMipmaps = false; return rt;
}
var mainRT = mkRT(2, 2, Q.msaa || 0);
var bl = [];
if (Q.bloom) for (var bi = 0; bi < 4; bi++) bl.push([mkRT(2, 2, null), mkRT(2, 2, null)]);
var fsCam = new T.OrthographicCamera(-1, 1, 1, -1, 0, 1), fsScene = new T.Scene(), fsQuad = new T.Mesh(new T.PlaneGeometry(2, 2)); fsQuad.frustumCulled = false; fsScene.add(fsQuad);
var fsVS = 'varying vec2 vUv; void main(){ vUv = uv; gl_Position = vec4(position.xy, 0.0, 1.0); }';
var brightMat = new T.ShaderMaterial({ uniforms: { t: { value: null }, uTh: { value: 1.6 }, uKnee: { value: 1.2 } }, vertexShader: fsVS, depthTest: false, depthWrite: false,
  fragmentShader: 'uniform sampler2D t; uniform float uTh, uKnee; varying vec2 vUv; void main(){ vec3 c = texture2D(t, vUv).rgb; float l = max(max(c.r,c.g),c.b); float w = smoothstep(uTh, uTh+uKnee, l); gl_FragColor = vec4(min(c*w, vec3(30.0)), 1.0); }' });
var blurMat = new T.ShaderMaterial({ uniforms: { t: { value: null }, uDir: { value: new T.Vector2() } }, vertexShader: fsVS, depthTest: false, depthWrite: false,
  fragmentShader: 'uniform sampler2D t; uniform vec2 uDir; varying vec2 vUv; void main(){ vec4 c = texture2D(t, vUv)*0.2270270270; c += texture2D(t, vUv+uDir*1.3846153846)*0.3162162162; c += texture2D(t, vUv-uDir*1.3846153846)*0.3162162162; c += texture2D(t, vUv+uDir*3.2307692308)*0.0702702703; c += texture2D(t, vUv-uDir*3.2307692308)*0.0702702703; gl_FragColor = c; }' });
var copyMat = new T.ShaderMaterial({ uniforms: { t: { value: null } }, vertexShader: fsVS, depthTest: false, depthWrite: false,
  fragmentShader: 'uniform sampler2D t; varying vec2 vUv; void main(){ gl_FragColor = texture2D(t, vUv); }' });
var compMat = new T.ShaderMaterial({
  uniforms: { tScene: { value: null }, tB0: { value: blackTex }, tB1: { value: blackTex }, tB2: { value: blackTex }, tB3: { value: blackTex }, uBloom: { value: Q.bloom ? 0.5 : 0 },
    uExp: { value: 1.0 }, uTime: { value: 0 }, uRes: { value: new T.Vector2(1, 1) }, uVig: { value: 0.32 }, uGrain: { value: 0.01 } },
  vertexShader: fsVS, depthTest: false, depthWrite: false,
  fragmentShader: [
    'uniform sampler2D tScene, tB0, tB1, tB2, tB3; uniform float uBloom, uExp, uTime, uVig, uGrain; uniform vec2 uRes; varying vec2 vUv;',
    'vec3 RRT(vec3 v){ vec3 a = v*(v+0.0245786)-0.000090537; vec3 b = v*(0.983729*v+0.4329510)+0.238081; return a/b; }',
    'vec3 aces(vec3 c){ const mat3 I = mat3(vec3(0.59719,0.07600,0.02840), vec3(0.35458,0.90834,0.13383), vec3(0.04823,0.01566,0.83777));',
    ' const mat3 O = mat3(vec3(1.60475,-0.10208,-0.00327), vec3(-0.53108,1.10813,-0.07276), vec3(-0.07367,-0.00605,1.07602));',
    ' c *= uExp/0.6; c = I*c; c = RRT(c); c = O*c; return clamp(c, 0.0, 1.0); }',
    'vec3 srgb(vec3 c){ return mix(pow(c, vec3(0.41666))*1.055-0.055, c*12.92, vec3(lessThanEqual(c, vec3(0.0031308)))); }',
    'float hash(vec2 p){ p = fract(p*vec2(443.897, 441.423)); p += dot(p, p.yx+19.19); return fract((p.x+p.y)*p.x); }',
    'void main(){',
    ' vec3 c = texture2D(tScene, vUv).rgb;',
    ' vec3 b = texture2D(tB0, vUv).rgb*0.45 + texture2D(tB1, vUv).rgb*0.6 + texture2D(tB2, vUv).rgb*0.8 + texture2D(tB3, vUv).rgb*1.0;',
    ' c += b * uBloom * 0.35;',
    ' vec2 q = vUv - 0.5; q.x *= uRes.x/uRes.y; float v = smoothstep(1.15, 0.25, length(q)*1.05); c *= mix(1.0 - uVig, 1.0, v);',
    ' c = aces(c);',
    ' float g = hash(vUv*uRes + fract(uTime*7.31)*vec2(97.0, 61.0)) - 0.5; c += g * uGrain * (0.6 + 0.4*(1.0 - dot(c, vec3(0.333))));',
    ' gl_FragColor = vec4(srgb(clamp(c, 0.0, 1.0)), 1.0);',
    '}'].join('\n')
});
// "flat" mode for drawing comparisons: no vignette/grain/bloom
function postFlat(on) { compMat.uniforms.uVig.value = on ? 0 : 0.32; compMat.uniforms.uGrain.value = on ? 0 : 0.01; compMat.uniforms.uBloom.value = on || !Q.bloom ? 0 : 0.5; }
function pass(mat, target) { fsQuad.material = mat; renderer.setRenderTarget(target); renderer.render(fsScene, fsCam); }
function blur(src, tmp, dst, w, h, scale) {
  blurMat.uniforms.t.value = src.texture; blurMat.uniforms.uDir.value.set(scale / w, 0); pass(blurMat, tmp);
  blurMat.uniforms.t.value = tmp.texture; blurMat.uniforms.uDir.value.set(0, scale / h); pass(blurMat, dst);
}
var orthoCam = new T.OrthographicCamera(-3, 3, 3, -3, 0.05, 200), useOrtho = false;
function resize() {
  var w = window.innerWidth, h = window.innerHeight;
  var dpr = Math.max(0.5, Math.min(window.devicePixelRatio || 1, Q.dprMax) * dprScale);
  DPR = dpr; renderer.setPixelRatio(1); renderer.setSize(Math.round(w * dpr), Math.round(h * dpr), false);
  canvas.style.width = w + 'px'; canvas.style.height = h + 'px';
  W = Math.round(w * dpr); Hh = Math.round(h * dpr);
  camera.aspect = w / h; camera.updateProjectionMatrix();
  orthoFit();
  mainRT.setSize(W, Hh);
  for (var i = 0; i < bl.length; i++) { var s = 2 << i; bl[i][0].setSize(Math.max(2, Math.round(W / s)), Math.max(2, Math.round(Hh / s))); bl[i][1].setSize(Math.max(2, Math.round(W / s)), Math.max(2, Math.round(Hh / s))); }
  compMat.uniforms.uRes.value.set(W, Hh);
}
var orthoHalf = 2.2;
function orthoFit() { if (typeof state !== "undefined" && state.orthoLock) return; var a = window.innerWidth / window.innerHeight; orthoCam.left = -orthoHalf * a; orthoCam.right = orthoHalf * a; orthoCam.top = orthoHalf; orthoCam.bottom = -orthoHalf; orthoCam.updateProjectionMatrix(); }
function validateRT() {
  try {
    renderer.setRenderTarget(mainRT);
    var st = gl.checkFramebufferStatus(gl.FRAMEBUFFER);
    renderer.setRenderTarget(null);
    if (st === gl.FRAMEBUFFER_COMPLETE) return;
    console.info('Render target incomplete (' + st + '), falling back');
  } catch (e) { console.info('RT check failed', e); }
  RT_TYPE = T.UnsignedByteType; mainRT.dispose(); mainRT = mkRT(2, 2, 0);
  for (var i = 0; i < bl.length; i++) { bl[i][0].dispose(); bl[i][1].dispose(); bl[i] = [mkRT(2, 2, null), mkRT(2, 2, null)]; }
  brightMat.uniforms.uTh.value = 0.92; brightMat.uniforms.uKnee.value = 0.08; resize();
}
var clearCol = new T.Color(0x0b0f14);
function renderFrame(time) {
  var rcam = useOrtho ? orthoCam : camera;
  renderer.setRenderTarget(mainRT); renderer.setClearColor(clearCol, 1); renderer.clear(true, true, false);
  renderer.render(scene, rcam);
  if (bl.length && compMat.uniforms.uBloom.value > 0) {
    brightMat.uniforms.t.value = mainRT.texture; pass(brightMat, bl[0][0]);
    blur(bl[0][0], bl[0][1], bl[0][0], bl[0][0].width, bl[0][0].height, 1.0);
    for (var i = 1; i < bl.length; i++) {
      copyMat.uniforms.t.value = bl[i - 1][0].texture; pass(copyMat, bl[i][0]);
      blur(bl[i][0], bl[i][1], bl[i][0], bl[i][0].width, bl[i][0].height, 1.0);
    }
    compMat.uniforms.tB0.value = bl[0][0].texture; compMat.uniforms.tB1.value = bl[1][0].texture; compMat.uniforms.tB2.value = bl[2][0].texture; compMat.uniforms.tB3.value = bl[3][0].texture;
  }
  compMat.uniforms.tScene.value = mainRT.texture; compMat.uniforms.uTime.value = time;
  pass(compMat, null);
}
/* =====================================================================
   APP: lighting, camera & controls, layers, tools, info cards, labels
   ===================================================================== */
progress(0.88, 'Wiring up the controls…');
var state = { light: 'day', col: 'green', xray: false, sec: false, secAxis: 'x', secPos: 0.5, secFlip: false, caps: true, explode: 0, expTarget: 0, measure: false, walk: false,
  dims: false, labels: false, ref: true, seq: false, seqT: 0, playing: false, handle: false, sel: null, isolate: null, view: 'iso', concGhost: false, lastInteract: 0 };
var ui = !/[?&]ui=0/.test(location.search);
// ---------- extra anchors for part labels ----------
anchor('Transformer ≤1500 kVA', V(-0.2, 1.95, -0.6), 'equip', 'tx');
anchor('LV ACB', V(-0.7, 1.7, 0.2), 'equip', 'acb');
anchor('RMU', V(0.33, 1.7, 0.3), 'equip', 'rmu');
anchor('RTU', V(1.2, 1.68, 1.1), 'equip', 'rtu');
anchor('Gratings 1190×1190×38', V(0.6, 0.02, 0.9), 'floor', 'grating');
anchor('Ring beam 300×600', V(1.35, GL, 1.5), 'plinth', 'ringbeam');
anchor('Ducts 125 ID', V(0.3, -0.75, 2.8), 'ducts', 'ducts');
anchor('Louvres (2 per wall)', V(-HX, 1.53, -0.67), 'housing', 'louvre');

/* ---------------- street lamp (night ambience, outside the clear zone) ---------------- */
var lamp = new T.Group(); L.site.add(lamp);
(function () {
  var x = -3.4, z = FOOT.z1 - 0.35;
  lamp.add(mesh(new T.CylinderGeometry(0.05, 0.075, 6, 12).translate(x, GL + 3, z), M.galv));
  lamp.add(mesh(barGeo(V(x, GL + 5.95, z), V(x + 0.7, GL + 6.05, z - 0.1), 0.035, 8), M.galv));
  var head = mesh(boxGeo(x + 0.55, x + 0.95, GL + 5.98, GL + 6.08, z - 0.25, z + 0.05), M.cabDark); lamp.add(head);
  var lens = new T.Mesh(new T.PlaneGeometry(0.34, 0.24), new T.MeshStandardMaterial({ color: 0xffffff, emissive: 0xffd9a0, emissiveIntensity: 0 })); lens.rotation.x = PI / 2; lens.position.set(x + 0.75, GL + 5.975, z - 0.1); lamp.add(lens);
  lamp.userData.lens = lens;
  var sl = new T.SpotLight(0xffd6a0, 0, 16, 0.95, 0.7, 1.4); sl.position.set(x + 0.75, GL + 5.9, z - 0.1); sl.target.position.set(x + 1.6, GL, z - 2.5); scene.add(sl); scene.add(sl.target); lamp.userData.light = sl;
})();

/* ---------------- colour management: author colours are sRGB → convert to linear once ---------------- */
(function linearize() {
  var seen = new Set();
  function lin(m) { if (!m || seen.has(m) || m.isShaderMaterial) return; seen.add(m); if (m.color) m.color.convertSRGBToLinear(); if (m.emissive) m.emissive.convertSRGBToLinear(); }
  scene.traverse(function (o) { if (o.material) (Array.isArray(o.material) ? o.material : [o.material]).forEach(lin); });
  Object.keys(M).forEach(function (k) { lin(M[k]); });
  GRP_COL.green.convertSRGBToLinear(); GRP_COL.brown.convertSRGBToLinear();
})();
/* ---------------- lighting modes ---------------- */
function setLighting(mode) {
  state.light = mode; var s = SKY[mode];
  skyMat.uniforms.uTop.value.copy(LC(s.top)); skyMat.uniforms.uHor.value.copy(LC(s.hor)); skyMat.uniforms.uGnd.value.copy(LC(s.gnd));
  skyMat.uniforms.uSun.value.copy(s.sun).normalize(); skyMat.uniforms.uSunCol.value.copy(LC(s.sunCol)); skyMat.uniforms.uGlow.value = s.glow; skyMat.uniforms.uStars.value = s.stars;
  sun.position.copy(s.sun).normalize().multiplyScalar(22); sun.target.position.set(0, 0, 0.4); sun.color.copy(LC(s.sunCol)); sun.intensity = s.sunI;
  hemi.color.copy(LC(s.hemiS)); hemi.groundColor.copy(LC(s.hemiG)); hemi.intensity = s.hemiI;
  var on = s.led;
  ledLights.forEach(function (p) { p.intensity = on ? (mode === 'night' ? 1.5 : 1.1) : 0; });
  ledSpot.intensity = on ? (mode === 'night' ? 2.6 : 1.8) : 0;
  M.led.emissiveIntensity = on ? 3.5 : 0.25;
  lamp.userData.light.intensity = mode === 'night' ? 2.2 : mode === 'dusk' ? 1.2 : 0; lamp.userData.lens.material.emissiveIntensity = mode === 'day' ? 0 : 4;
  compMat.uniforms.uExp.value = s.exp;
  scene.fog = new T.Fog(LC(s.fog), 30, 160);
  clearCol.copy(LC(s.fog));
  buildEnv(mode);
  document.querySelectorAll('#lightSeg button').forEach(function (b) { b.classList.toggle('on', b.dataset.l === mode); });
}
function setColour(c) {
  state.col = c; M.grp.color.copy(GRP_COL[c]);
  M.grpTrim.color.copy(GRP_COL[c]).multiplyScalar(0.8); M.louvre.color.copy(GRP_COL[c]).multiplyScalar(0.85);
  M.grpIn.color.copy(LC(0xc4cbc3));
  document.querySelectorAll('#colSeg button').forEach(function (b) { b.classList.toggle('on', b.dataset.c === c); });
}
setColour('green');

/* ---------------- camera controller (orbit / pan / zoom; touch-first) ---------------- */
var ctl = { target: V(0, 0.8, 0.3), theta: 0, phi: 1.1, r: 9, dTheta: 0, dPhi: 0, tw: null, minR: 0.5, maxR: 34 };
(function () { var off = camera.position.clone().sub(ctl.target); ctl.r = off.length(); ctl.theta = Math.atan2(off.x, off.z); ctl.phi = Math.acos(clamp(off.y / ctl.r, -1, 1)); })();
var VIEWS = {
  iso: { t: V(0, 0.75, 0.35), p: V(6.0, 3.9, 7.4), fov: 38 },
  plan: { t: V(0, 0, 0.3), p: V(0, 11, 0.3001), fov: 32, ortho: 2.9 },
  front: { t: V(0, 1.0, 0), p: V(0, 1.05, 10.5), fov: 30, ortho: 1.9 },
  rear: { t: V(0, 1.0, 0), p: V(0, 1.05, -10.5), fov: 30, ortho: 1.9 },
  left: { t: V(0, 1.0, 0), p: V(-10.5, 1.05, 0), fov: 30, ortho: 1.9 },
  right: { t: V(0, 1.0, 0), p: V(10.5, 1.05, 0), fov: 30, ortho: 1.9 },
  foundation: { t: V(0, -0.55, 0.4), p: V(4.4, 2.5, 5.6), fov: 40 },
  interior: { t: V(-0.12, 0.8, -0.55), p: V(0.08, 1.68, 2.05), fov: 62 }
};
function camSet(p, t) { ctl.target.copy(t); var off = p.clone().sub(t); ctl.r = off.length(); ctl.theta = Math.atan2(off.x, off.z); ctl.phi = Math.acos(clamp(off.y / ctl.r, -1, 1)); }
// portrait / narrow screens: back the camera off (or widen the lens when inside) so the subject still fits across the width
function fitK() {
  var w = window.innerWidth, h = window.innerHeight, sh = 0;
  if (w / h < 1 && ui && !state.walk) sh = (parseFloat(getComputedStyle(document.documentElement).getPropertyValue('--sheetH')) || 34) / 100;
  return Math.max(1, 1.3 / (w / (h * (1 - sh * 0.75))));
}
function fitCam(p, t, fov) {
  var k = fitK(); if (k <= 1.001) return { p: p, fov: fov };
  var d = p.distanceTo(t);
  if (d < 3) return { p: p, fov: Math.min(88, (fov || camera.fov) * Math.sqrt(k)) };
  return { p: t.clone().add(p.clone().sub(t).multiplyScalar(k)), fov: fov };
}
function flyTo(p, t, fov, dur) {
  var fc = fitCam(p, t, fov); p = fc.p; fov = fc.fov;
  var from = { p: camera.position.clone(), t: ctl.target.clone(), fov: camera.fov };
  ctl.tw = { from: from, to: { p: p.clone(), t: t.clone(), fov: fov || camera.fov }, t: 0, d: dur || 1.1 };
}
function setView(name, instant) {
  var v = VIEWS[name]; if (!v) return; state.view = name;
  document.querySelectorAll('#camBtns .btn').forEach(function (b) { b.classList.toggle('on', b.dataset.cam === name); });
  if (name === 'interior') { DOORS.target = PI / 2; syncDoorUI(); }
  if (name === 'foundation') applyPreset('below');
  if (instant) { var fc = fitCam(v.p, v.t, v.fov); camera.position.copy(fc.p); camSet(fc.p, v.t); camera.fov = fc.fov; camera.updateProjectionMatrix(); ctl.tw = null; }
  else flyTo(v.p, v.t, v.fov);
  refFor(name);
}
function updateCamera(dt) {
  if (ctl.tw) {
    var w = ctl.tw; w.t += dt / w.d; var k = ease(w.t);
    var p = w.from.p.clone().lerp(w.to.p, k), t = w.from.t.clone().lerp(w.to.t, k);
    // arc slightly outward to avoid cutting through the housing
    var mid = Math.sin(k * PI) * 0.15 * w.from.p.distanceTo(w.to.p); p.y += mid * 0.4;
    camSet(p, t); camera.fov = lerp(w.from.fov, w.to.fov, k); camera.updateProjectionMatrix();
    if (w.t >= 1) ctl.tw = null;
  }
  ctl.theta += ctl.dTheta; ctl.phi += ctl.dPhi; ctl.dTheta *= 0.86; ctl.dPhi *= 0.86;
  var maxPhi = (state.groundFade < 1 || state.sec) ? 2.3 : 1.56;
  ctl.phi = clamp(ctl.phi, 0.0008, maxPhi); ctl.r = clamp(ctl.r, ctl.minR, ctl.maxR);
  var sp = Math.sin(ctl.phi);
  camera.position.set(ctl.target.x + ctl.r * sp * Math.sin(ctl.theta), ctl.target.y + ctl.r * Math.cos(ctl.phi), ctl.target.z + ctl.r * sp * Math.cos(ctl.theta));
  camera.up.set(0, 1, 0);
  if (ctl.phi < 0.002) camera.up.set(0, 0, -1);
  camera.lookAt(ctl.target);
  // ortho camera mirrors the perspective view direction
  if (useOrtho && !state.orthoLock) { orthoCam.position.copy(camera.position); orthoCam.quaternion.copy(camera.quaternion); orthoCam.up.copy(camera.up); }
}
function panBy(dx, dy) { // pixels
  var h = window.innerHeight, s = 2 * ctl.r * Math.tan(camera.fov * PI / 360) / h;
  var right = V(0, 0, 0).setFromMatrixColumn(camera.matrix, 0), up = V(0, 0, 0).setFromMatrixColumn(camera.matrix, 1);
  ctl.target.addScaledVector(right, -dx * s).addScaledVector(up, dy * s);
}
function zoomBy(f) { ctl.r *= f; if (useOrtho) { orthoHalf = clamp(orthoHalf * f, 0.3, 12); orthoFit(); } }
function viewOffset() {
  var w = window.innerWidth, h = window.innerHeight, desk = w >= 900 && h >= 560 && ui && !state.walk;
  var cams = [camera, orthoCam];
  cams.forEach(function (c) {
    if (desk) c.setViewOffset(w, h, -176, 0, w, h);
    else if (w / h < 1 && ui && !state.walk) c.setViewOffset(w, h, 0, Math.round(h * (parseFloat(getComputedStyle(document.documentElement).getPropertyValue('--sheetH')) || 46) / 100 * 0.42), w, h);
    else c.clearViewOffset();
  });
}

/* ---------------- pointer input ---------------- */
var ptrs = {}, gest = null, lastTap = { t: 0, x: 0, y: 0 }, ray = new T.Raycaster(), ndc = new T.Vector2();
function ptrList() { return Object.keys(ptrs).map(function (k) { return ptrs[k]; }); }
canvas.addEventListener('pointerdown', function (e) {
  canvas.setPointerCapture(e.pointerId); state.lastInteract = performance.now();
  ptrs[e.pointerId] = { x: e.clientX, y: e.clientY, sx: e.clientX, sy: e.clientY, t: performance.now(), btn: e.button, shift: e.shiftKey };
  var pl = ptrList();
  if (pl.length === 1) {
    gest = { mode: (e.button === 2 || e.button === 1 || e.shiftKey) ? 'pan' : 'orbit' };
    if (state.walk) gest.mode = 'look';
    else if (state.sec && hitGizmo(e.clientX, e.clientY)) { gest.mode = 'gizmo'; gizmoStart(e.clientX, e.clientY); }
    ctl.tw = null;
  } else if (pl.length === 2) {
    var a = pl[0], b = pl[1]; gest = { mode: 'pinch', d: Math.hypot(a.x - b.x, a.y - b.y), cx: (a.x + b.x) / 2, cy: (a.y + b.y) / 2 };
  }
});
canvas.addEventListener('pointermove', function (e) {
  var p = ptrs[e.pointerId]; if (!p) { hoverCursor(e); return; }
  var dx = e.clientX - p.x, dy = e.clientY - p.y; p.x = e.clientX; p.y = e.clientY;
  if (!gest) return;
  if (gest.mode === 'orbit') { ctl.dTheta = -dx * 0.0052; ctl.dPhi = -dy * 0.0052; ctl.theta += ctl.dTheta * 0.2; ctl.phi += ctl.dPhi * 0.2; }
  else if (gest.mode === 'pan') panBy(dx, dy);
  else if (gest.mode === 'look') walkLook(dx, dy);
  else if (gest.mode === 'gizmo') gizmoMove(e.clientX, e.clientY);
  else if (gest.mode === 'pinch') {
    var pl = ptrList(); if (pl.length < 2) return;
    var a = pl[0], b = pl[1], d = Math.hypot(a.x - b.x, a.y - b.y), cx = (a.x + b.x) / 2, cy = (a.y + b.y) / 2;
    if (gest.d > 0 && !state.walk) zoomBy(gest.d / d);
    if (!state.walk) panBy(cx - gest.cx, cy - gest.cy);
    gest.d = d; gest.cx = cx; gest.cy = cy;
  }
  state.lastInteract = performance.now();
});
function endPtr(e) {
  var p = ptrs[e.pointerId]; if (!p) return; delete ptrs[e.pointerId];
  var moved = Math.hypot(e.clientX - p.sx, e.clientY - p.sy), dur = performance.now() - p.t;
  if (gest && gest.mode !== 'pinch' && moved < 7 && dur < 450 && e.type === 'pointerup') {
    var now = performance.now();
    if (now - lastTap.t < 320 && Math.hypot(e.clientX - lastTap.x, e.clientY - lastTap.y) < 30 && !state.measure && !state.walk) { lastTap.t = 0; resetView(); }
    else { lastTap = { t: now, x: e.clientX, y: e.clientY }; onTap(e.clientX, e.clientY); }
  }
  if (gest && gest.mode === 'gizmo') gizmoEnd();
  if (ptrList().length === 0) gest = null;
  else if (ptrList().length === 1) gest = { mode: state.walk ? 'look' : 'orbit' };
}
canvas.addEventListener('pointerup', endPtr); canvas.addEventListener('pointercancel', endPtr);
canvas.addEventListener('contextmenu', function (e) { e.preventDefault(); });
canvas.addEventListener('wheel', function (e) { e.preventDefault(); if (state.walk) return; ctl.tw = null; zoomBy(Math.exp(e.deltaY * 0.0012)); state.lastInteract = performance.now(); }, { passive: false });
function resetView() { if (state.walk) return; setView('iso'); toast('View reset'); }
function setRay(x, y) { ndc.set(x / window.innerWidth * 2 - 1, -(y / window.innerHeight) * 2 + 1); ray.setFromCamera(ndc, useOrtho ? orthoCam : camera); }
function isShown(o) { while (o) { if (!o.visible) return false; o = o.parent; } return true; }
function clipOK(p) { return !state.sec || clipPlane.distanceToPoint(p) >= -1e-4; }
function pick(x, y, list) {
  setRay(x, y);
  var hits = ray.intersectObjects(list || PICKABLE, false);
  for (var i = 0; i < hits.length; i++) {
    var h = hits[i], o = h.object, m = Array.isArray(o.material) ? o.material[0] : o.material;
    if (!isShown(o) || !clipOK(h.point)) continue;
    if (m && m.transparent && m.opacity < 0.3 && !state.xray && m !== M.clear) continue;
    if (state.xray && m && m.userData.ghost) continue;
    return h;
  }
  return null;
}
function hoverCursor(e) { if (state.sec && hitGizmo(e.clientX, e.clientY)) canvas.style.cursor = 'grab'; else canvas.style.cursor = ''; }
function onTap(x, y) {
  if (state.walk) return;
  if (state.measure) { measureTap(x, y); return; }
  var h = pick(x, y);
  if (h && h.object.userData.part) select(h.object.userData.part); else select(null);
}

/* ---------------- selection highlight + info card ---------------- */
var hiMat = new T.MeshBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.32, depthWrite: false, polygonOffset: true, polygonOffsetFactor: -2, polygonOffsetUnits: -2 });
var hiObjs = [];
function clearHi() { hiObjs.forEach(function (o) { if (o.parent) o.parent.remove(o); }); hiObjs = []; }
function select(id) {
  clearHi(); state.sel = id;
  var card = $('info');
  if (!id || !INFO[id]) { card.classList.remove('on'); return; }
  (PARTS[id] ? PARTS[id].objs : []).forEach(function (root) {
    root.traverse(function (o) { if (o.isMesh && o.material !== hiMat) { var hm = new T.Mesh(o.geometry, hiMat); hm.renderOrder = 5; hm.raycast = function () {}; o.add(hm); hiObjs.push(hm); } });
  });
  var inf = INFO[id];
  $('iTitle').textContent = inf.t;
  $('iSub').textContent = inf.sh.map(function (s) { return s === 'eq' ? 'Equipment' : s === 'as' ? 'Assumed' : 'Sheet ' + s.slice(1); }).join(' · ');
  var html = '<div class="chips">' + inf.sh.map(function (s) { return '<span class="tag ' + s + '">' + (s === 'eq' ? 'EQUIPMENT' : s === 'as' ? 'ASSUMED' : 'SHEET ' + s.slice(1)) + '</span>'; }).join('') + '</div>';
  html += '<table class="dims">' + inf.d.map(function (r) { return '<tr><td>' + r[0] + '</td><td class="v">' + flagify(r[1]) + '</td></tr>'; }).join('') + '</table>';
  if (inf.n && inf.n.length) html += '<ul class="notes">' + inf.n.map(function (n) { return '<li>' + n + '</li>'; }).join('') + '</ul>';
  html += '<p class="note"><b>F</b> figured on the drawing · <b>S</b> scaled · <b>A</b> assumed</p>';
  $('iBody').innerHTML = html; $('iBody').scrollTop = 0;
  card.classList.add('on');
  if (inf.ref) setRef(inf.ref);
  $('iIso').textContent = state.isolate ? 'Show all' : 'Isolate';
}
function flagify(s) { return String(s).replace(/\((F|S|A)([^)]*)\)/g, function (m, f, rest) { var c = f === 'F' ? '#39d98a' : f === 'S' ? '#f2b544' : '#ff8a6a'; return '<span style="color:' + c + ';font-weight:700">(' + f + rest + ')</span>'; }); }
function partBox(id) { var b = new T.Box3(); (PARTS[id] ? PARTS[id].objs : []).forEach(function (o) { o.updateMatrixWorld(true); b.expandByObject(o); }); return b; }
$('iClose').onclick = function () { select(null); };
$('iFocus').onclick = function () {
  if (!state.sel) return; var b = partBox(state.sel); if (b.isEmpty()) return;
  var c = b.getCenter(V(0, 0, 0)), s = Math.max(0.35, b.getSize(V(0, 0, 0)).length());
  var dir = camera.position.clone().sub(ctl.target).normalize();
  flyTo(c.clone().addScaledVector(dir, s * 1.7 + 0.4), c, camera.fov);
};
$('iSheet').onclick = function () { if (state.sel && INFO[state.sel]) openViewer('sheets/' + INFO[state.sel].ref, CROPS[INFO[state.sel].ref]); };
$('iIso').onclick = function () {
  if (state.isolate) { state.isolate = null; applyLayers(); $('iIso').textContent = 'Isolate'; return; }
  if (!state.sel) return; state.isolate = state.sel;
  Object.keys(PARTS).forEach(function (k) { PARTS[k].objs.forEach(function (o) { o.visible = k === state.sel; }); });
  // make sure parent layers are visible
  PARTS[state.sel].objs.forEach(function (o) { var p = o.parent; while (p && p !== ROOT) { p.visible = true; p = p.parent; } });
  ROOT.traverse(function (o) { if (o.isMesh && !o.userData.part && o.parent && L[o.parent.name] && o.material !== hiMat) o.visible = false; });
  $('iIso').textContent = 'Show all';
};

/* ---------------- material ghosting (X-ray, below-ground) ---------------- */
function ghost(m, a) {
  if (!m.userData.orig) m.userData.orig = { t: m.transparent, o: m.opacity, d: m.depthWrite };
  if (a < 1) { m.transparent = true; m.opacity = a; m.depthWrite = false; m.userData.ghost = true; }
  else { m.transparent = m.userData.orig.t; m.opacity = m.userData.orig.o; m.depthWrite = m.userData.orig.d; m.userData.ghost = false; }
  m.needsUpdate = true;
}
var GHOST_HOUSING = [M.grp, M.grpIn, M.grpTrim, M.louvre, M.mesh];
var GHOST_CIVIL = [M.conc, M.blind, M.type1];
state.groundFade = 1;
function refreshGhosts() {
  var below = isOn('rebar') || isOn('earth') || isOn('ducts');
  var concG = state.xray ? 0.22 : (isOn('rebar') || isOn('earth')) ? 0.38 : 1;
  GHOST_HOUSING.forEach(function (m) { ghost(m, state.xray ? 0.16 : 1); });
  GHOST_CIVIL.forEach(function (m) { ghost(m, concG); });
  [M.tx, M.cab, M.rmu, M.rtu].forEach(function (m) { ghost(m, state.xray ? 0.55 : 1); });
  state.groundFade = (below || state.xray) ? 0.3 : 1; setGroundFade(state.groundFade);
}
function isOn(id) { for (var i = 0; i < LAYERS.length; i++) if (LAYERS[i].id === id) return LAYERS[i].on; return false; }

/* ---------------- layers UI ---------------- */
var SHEETCOL = { s1: 'var(--s1)', s2: 'var(--s2)', s3: 'var(--s3)', s4: 'var(--s4)', s5: 'var(--s5)', eq: 'var(--eq)' };
(function buildLayerUI() {
  var host = $('layerList'), html = '';
  LAYERS.forEach(function (l) {
    html += '<div class="row" data-layer="' + l.id + '"><span class="dot" style="color:' + SHEETCOL[l.sheet] + ';background:' + SHEETCOL[l.sheet] + '"></span><div class="lab"><b>' + l.name + '</b><small>' + l.sub + '</small></div><span class="tag ' + l.sheet + '">' + (l.sheet === 'eq' ? 'EQ' : 'S' + l.sheet.slice(1)) + '</span><span class="sw' + (l.on ? ' on' : '') + '"></span></div>';
  });
  host.innerHTML = html;
  host.querySelectorAll('.row').forEach(function (r) { r.onclick = function () { var l = LAYERS.filter(function (q) { return q.id === r.dataset.layer; })[0]; setLayer(l.id, !l.on); }; });
  // bar schedule table (Sheet 2)
  var sec = document.createElement('div'); sec.className = 'sec';
  var t = '<h4>Bar schedule — Sheet 2 <span class="tag s2">S2</span></h4><div style="overflow:auto"><table class="dims sched"><tr><td>Mk</td><td>Type</td><td>No.</td><td>L (mm)</td><td>Shape</td><td>A</td><td>B</td><td>C</td><td>D</td></tr>';
  BAR.sched.forEach(function (r) { t += '<tr data-bar="' + r[0] + '">' + r.map(function (c, i) { return '<td class="v"' + (i === 1 && r[0] > '04' ? ' colspan="1"' : '') + '>' + c + '</td>'; }).join('') + '</tr>'; });
  t += '</table></div><p class="note">Tap a row to show and highlight that bar mark in the model. 50 cover, 620 laps, RC32/40. Modelled counts: 01 ×' + BAR.count['01'] + ', 02 ×' + BAR.count['02'] + ', 03 ×' + BAR.count['03'] + ', 04 ×' + BAR.count['04'] + '.</p>';
  sec.innerHTML = t; $('p-layers').appendChild(sec);
  sec.querySelectorAll('tr[data-bar]').forEach(function (tr) { tr.style.cursor = 'pointer'; tr.onclick = function () { setLayer('rebar', true); var id = { '01': 'rebar01', '02': 'rebar02', '03': 'rebar03', '04': 'rebar04', '05': 'mesh05', '06': 'mesh06' }[tr.dataset.bar]; select(id); }; });
  var st = document.createElement('style'); st.textContent = 'table.sched td{padding:5px 4px;font-size:11.5px;width:auto!important;white-space:nowrap} table.sched tr:first-child td{color:var(--dim2);font-weight:700} table.sched tr[data-bar]:hover td{background:rgba(255,255,255,.05)}'; document.head.appendChild(st);
})();
function setLayer(id, on, quiet) {
  LAYERS.forEach(function (l) { if (l.id === id) l.on = on; });
  if (!quiet) { applyLayers(); if (on) refForLayer(id); }
}
function applyLayers() {
  if (state.isolate) state.isolate = null;
  Object.keys(PARTS).forEach(function (k) { PARTS[k].objs.forEach(function (o) { if (!o.userData.hold) o.visible = true; }); });
  ROOT.traverse(function (o) { if (o.isMesh && !o.userData.hold && !o.userData.part && o.parent && L[o.parent.name]) o.visible = true; });
  LAYERS.forEach(function (l) { l.groups.forEach(function (gk) { L[gk].visible = l.on; }); });
  L.dims.visible = state.dims; L.excav.visible = false;
  document.querySelectorAll('#layerList .row').forEach(function (r) { var l = LAYERS.filter(function (q) { return q.id === r.dataset.layer; })[0]; r.querySelector('.sw').classList.toggle('on', l.on); });
  refreshGhosts();
}
function applyPreset(p) {
  var sets = {
    civil: ['plinth', 'site', 'floor', 'ducts'],
    all: LAYERS.map(function (l) { return l.id; }),
    below: ['plinth', 'ducts', 'rebar', 'earth', 'site'],
    default: ['housing', 'roof', 'doors', 'plinth', 'site', 'floor', 'services', 'equip', 'cables']
  }[p];
  LAYERS.forEach(function (l) { l.on = sets.indexOf(l.id) >= 0; });
  applyLayers();
}
document.querySelectorAll('[data-preset]').forEach(function (b) { b.onclick = function () { applyPreset(b.dataset.preset); if (b.dataset.preset === 'below') setView('foundation'); toast(b.textContent); }; });

/* ---------------- section plane with draggable handle ---------------- */
var clipPlane = new T.Plane(V(-1, 0, 0), 0), clipMats = [];
var SECR = { x: [-2.1, 2.1], z: [-2.1, 2.6], y: [-1.5, 2.6] };
var gizmo = new T.Group(); scene.add(gizmo); gizmo.visible = false;
var gzPlane = new T.Mesh(new T.PlaneGeometry(1, 1), new T.MeshBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.07, depthWrite: false, side: T.DoubleSide })); gizmo.add(gzPlane);
var gzEdge = new T.LineLoop(new T.BufferGeometry().setFromPoints([V(-0.5, -0.5, 0), V(0.5, -0.5, 0), V(0.5, 0.5, 0), V(-0.5, 0.5, 0)]), new T.LineBasicMaterial({ color: 0x5fd0ff, transparent: true, opacity: 0.8 })); gizmo.add(gzEdge);
var gzHandle = new T.Mesh(new T.SphereGeometry(0.09, 20, 14), new T.MeshBasicMaterial({ color: 0x9fe6ff })); gizmo.add(gzHandle);
var gzArrow = new T.Mesh(new T.ConeGeometry(0.06, 0.16, 16), new T.MeshBasicMaterial({ color: 0x9fe6ff })); gizmo.add(gzArrow);
function collectClipMats() { var set = new Set(); ROOT.traverse(function (o) { if (o.material) (Array.isArray(o.material) ? o.material : [o.material]).forEach(function (m) { set.add(m); }); }); clipMats = Array.from(set).filter(function (m) { return m !== M.dimLine; }); }
function applySection() {
  var r = SECR[state.secAxis], pos = lerp(r[0], r[1], state.secPos), s = state.secFlip ? -1 : 1;
  var n = state.secAxis === 'x' ? V(-1, 0, 0) : state.secAxis === 'z' ? V(0, 0, -1) : V(0, -1, 0);
  n.multiplyScalar(s); clipPlane.normal.copy(n); clipPlane.constant = pos * s;
  // gizmo
  gizmo.visible = state.sec && !state.walk;
  var ax = state.secAxis;
  if (ax === 'x') { gizmo.position.set(pos, 0.5, 0.25); gizmo.rotation.set(0, PI / 2, 0); gzPlane.scale.set(5.0, 4.2, 1); gzEdge.scale.set(5.0, 4.2, 1); gzHandle.position.set(0, 2.25, 0); }
  else if (ax === 'z') { gizmo.position.set(0, 0.5, pos); gizmo.rotation.set(0, 0, 0); gzPlane.scale.set(4.4, 4.2, 1); gzEdge.scale.set(4.4, 4.2, 1); gzHandle.position.set(0, 2.25, 0); }
  else { gizmo.position.set(0, pos, 0.25); gizmo.rotation.set(-PI / 2, 0, 0); gzPlane.scale.set(4.4, 5.0, 1); gzEdge.scale.set(4.4, 5.0, 1); gzHandle.position.set(0, 2.6, 0); }
  gzArrow.position.copy(gzHandle.position).add(V(0, 0, 0.16 * s * (ax === 'y' ? -1 : -1)));
  gzArrow.rotation.set(s > 0 ? -PI / 2 : PI / 2, 0, 0);
  var sl = $('secSl'); sl.value = Math.round(state.secPos * 1000); sl.style.setProperty('--p', (state.secPos * 100) + '%');
}
function setSection(on) {
  state.sec = on; $('secBtn').classList.toggle('on', on); $('secPanel').style.display = on ? '' : 'none';
  if (!clipMats.length) collectClipMats();
  clipMats.forEach(function (m) { m.clippingPlanes = on ? [clipPlane] : null; m.clipShadows = on; });
  CAP_MATS.forEach(function (m) { var want = on && state.caps ? T.DoubleSide : (m.userData.baseSide || T.FrontSide); if (m.userData.baseSide === undefined) m.userData.baseSide = m.side; m.side = want; m.needsUpdate = true; });
  applySection();
}
var gzDrag = null;
function hitGizmo(x, y) { if (!gizmo.visible) return false; setRay(x, y); return ray.intersectObjects([gzHandle, gzArrow], false).length > 0; }
function gizmoStart(x, y) {
  var ax = state.secAxis, dir = ax === 'x' ? V(1, 0, 0) : ax === 'z' ? V(0, 0, 1) : V(0, 1, 0);
  var p0 = gzHandle.getWorldPosition(V(0, 0, 0)), p1 = p0.clone().add(dir), cam = useOrtho ? orthoCam : camera;
  var a = p0.clone().project(cam), b = p1.clone().project(cam);
  var sv = new T.Vector2((b.x - a.x) * window.innerWidth / 2, -(b.y - a.y) * window.innerHeight / 2);
  gzDrag = { x: x, y: y, sv: sv, pos: state.secPos }; canvas.style.cursor = 'grabbing';
}
function gizmoMove(x, y) {
  if (!gzDrag) return; var d = new T.Vector2(x - gzDrag.x, y - gzDrag.y), L2 = gzDrag.sv.lengthSq(); if (L2 < 1e-6) return;
  var metres = d.dot(gzDrag.sv) / L2, r = SECR[state.secAxis];
  state.secPos = clamp(gzDrag.pos + metres / (r[1] - r[0]), 0, 1); applySection();
}
function gizmoEnd() { gzDrag = null; canvas.style.cursor = ''; }

/* ---------------- exploded view ---------------- */
var EXP = { roof: [V(0, 4.3, 0), 0], housing: [V(0, 2.75, 0), 0.1], doors: [V(0, 2.75, 0.7), 0.1], services: [V(0, 2.75, 0), 0.1], pole: [V(0, 2.75, 0), 0.1],
  equip: [V(0, 0.7, 0), 0.2], cables: [V(0, 0.7, 0), 0.2], floor: [V(0, 0.28, 0), 0.3], subbase: [V(0, -0.45, 0), 0.4], ducts: [V(0, -0.35, 0.45), 0.45], trench: [V(0, -0.35, 0.45), 0.45], earth: [V(0, -0.9, 0), 0.5], rebar: [V(0, 0.0, 0), 0.35] };
var EXP_EQ = { tx: V(0, 0, -0.3), acb: V(-0.35, 0.15, 0.6), rmu: V(0.4, 0.15, 0.65), rtu: V(0.5, 0.3, 0.2) };
function applyExplode(E) {
  Object.keys(EXP).forEach(function (k) { var e = EXP[k], a = smooth(clamp((E - e[1]) / 0.5, 0, 1)); L[k].position.copy(e[0]).multiplyScalar(a); });
  var a2 = smooth(clamp((E - 0.2) / 0.5, 0, 1));
  Object.keys(EXP_EQ).forEach(function (k) { if (EQUIP[k]) EQUIP[k].position.copy(EXP_EQ[k]).multiplyScalar(a2); });
  var sl = $('expSl'); sl.value = Math.round(E * 1000); sl.style.setProperty('--p', (E * 100) + '%');
}

/* ---------------- measure ---------------- */
var meas = { pts: [], g: new T.Group(), lbl: null }; scene.add(meas.g);
var measDot = new T.MeshBasicMaterial({ color: 0xffc35a, depthTest: false }), measLine = new T.LineBasicMaterial({ color: 0xffc35a, depthTest: false });
function measureTap(x, y) {
  var list = PICKABLE.concat(L.site.children.filter(function (o) { return o.isMesh; }));
  var h = pick(x, y, list); if (!h) { toast('No surface there'); return; }
  if (meas.pts.length >= 2) measClear();
  // snap to the nearest vertex of the hit face if within 2 cm (crisp corner-to-corner measuring)
  var p = h.point.clone();
  if (h.face && h.object.geometry.attributes.position) {
    var pa = h.object.geometry.attributes.position, best = null, bd = 0.02;
    [h.face.a, h.face.b, h.face.c].forEach(function (i) { var v = V(pa.getX(i), pa.getY(i), pa.getZ(i)).applyMatrix4(h.object.matrixWorld), d = v.distanceTo(p); if (d < bd) { bd = d; best = v; } });
    if (best) p = best;
  }
  meas.pts.push(p);
  var dot = new T.Mesh(new T.SphereGeometry(0.018, 12, 8), measDot); dot.position.copy(p); dot.renderOrder = 20; meas.g.add(dot);
  if (meas.pts.length === 2) {
    var a = meas.pts[0], b = meas.pts[1];
    var ln = new T.Line(new T.BufferGeometry().setFromPoints([a, b]), measLine); ln.renderOrder = 20; meas.g.add(ln);
    var d = a.distanceTo(b) * 1000, dx = Math.abs(b.x - a.x) * 1000, dy = Math.abs(b.y - a.y) * 1000, dz = Math.abs(b.z - a.z) * 1000;
    $('measTxt').innerHTML = '<b>' + Math.round(d) + ' mm</b> · ΔX ' + Math.round(dx) + ' · ΔY ' + Math.round(dy) + ' · ΔZ ' + Math.round(dz);
    meas.lbl = { pos: a.clone().add(b).multiplyScalar(0.5), text: Math.round(d) + ' mm' };
  } else $('measTxt').textContent = 'Tap the second point';
}
function measClear() { while (meas.g.children.length) meas.g.remove(meas.g.children[0]); meas.pts = []; meas.lbl = null; $('measTxt').textContent = 'Tap two points to measure'; }
function setMeasure(on) { state.measure = on; $('measBtn').classList.toggle('on', on); $('measureBar').classList.toggle('on', on); if (!on) measClear(); else { select(null); toast('Measure: tap two points (snaps to corners)'); } }
$('measClear').onclick = measClear; $('measDone').onclick = function () { setMeasure(false); };

/* ---------------- labels (HTML, projected) ---------------- */
var labelHost = $('labels'), labelEls = [];
function syncLabels() {
  labelHost.innerHTML = ''; labelEls = [];
  ANCH.forEach(function (a) { var el = document.createElement('div'); el.className = a.layer === 'dims' ? 'dlabel' : 'plabel'; el.textContent = a.text; labelHost.appendChild(el); labelEls.push({ a: a, el: el }); });
  var me = document.createElement('div'); me.className = 'mlabel'; labelHost.appendChild(me); labelEls.push({ meas: true, el: me });
}
var _lv = V(0, 0, 0);
function layerVisible(id) { if (id === 'dims') return state.dims; for (var i = 0; i < LAYERS.length; i++) if (LAYERS[i].id === id) return LAYERS[i].on; return true; }
function updateLabels() {
  var cam = useOrtho ? orthoCam : camera, w = window.innerWidth, h = window.innerHeight;
  labelEls.forEach(function (L2) {
    var show, pos;
    if (L2.meas) { show = !!meas.lbl; if (show) { pos = meas.lbl.pos; L2.el.textContent = meas.lbl.text; } }
    else { var a = L2.a; show = a.layer === 'dims' ? state.dims : (state.labels && layerVisible(a.layer) && !state.walk); pos = a.pos; if (show && a.layer !== 'dims' && a.part && PARTS[a.part]) { var o = PARTS[a.part].objs[0], p2 = o; while (p2) { if (!p2.visible) { show = false; break; } p2 = p2.parent; } } if (show) { _lv.copy(pos); var grp = a.layer && L[a.layer] ? L[a.layer] : null; if (grp) _lv.add(grp.position); pos = _lv; } }
    if (!show || state.seq) { L2.el.style.display = 'none'; return; }
    var v = pos.clone().project(cam);
    if (v.z > 1 || v.z < -1 || Math.abs(v.x) > 1.1 || Math.abs(v.y) > 1.1) { L2.el.style.display = 'none'; return; }
    if (state.sec && !L2.meas && clipPlane.distanceToPoint(pos) < 0) { L2.el.style.display = 'none'; return; }
    L2.el.style.display = 'block'; L2.el.style.left = ((v.x + 1) / 2 * w) + 'px'; L2.el.style.top = ((1 - v.y) / 2 * h) + 'px';
  });
}

/* ---------------- drawing reference panel + full-screen viewer ---------------- */
var REF_FOR = { iso: 'c-elev.jpg', plan: 'c-ga.jpg', front: 'c-front.jpg', rear: 'c-elev.jpg', left: 'c-elev.jpg', right: 'c-elev.jpg', foundation: 'c-isofdn.jpg', interior: 'c-s5plan.jpg' };
var REF_LAYER = { rebar: 'c-s2plan.jpg', earth: 'c-s4iso.jpg', floor: 'c-s3ga.jpg', services: 'c-s5plan.jpg', ducts: 'c-ga.jpg', plinth: 'c-fplan.jpg' };
var refCur = null;
function setRef(file) { refCur = file; $('refImg').src = 'sheets/' + file; $('refTitle').textContent = CROPS[file] || file; }
function refFor(view) { if (REF_FOR[view]) setRef(REF_FOR[view]); }
function refForLayer(id) { if (REF_LAYER[id]) setRef(REF_LAYER[id]); }
function setRefPanel(on) { state.ref = on; $('ref').classList.toggle('on', on && ui && !state.walk && !state.seq); $('refBtn').classList.toggle('on', on); }
$('refClose').onclick = function () { setRefPanel(false); };
$('refBig').onclick = $('refIm').onclick = function () { if (refCur) openViewer('sheets/' + refCur, CROPS[refCur]); };
var vw = { s: 1, x: 0, y: 0, ptrs: {}, d0: 0 };
function openViewer(src, title) {
  $('vTitle').textContent = title || ''; var im = $('vImg');
  im.onload = function () { vFit(); }; im.src = src; $('viewer').classList.add('on');
}
function vApply() { $('vImg').style.transform = 'translate(' + vw.x + 'px,' + vw.y + 'px) scale(' + vw.s + ')'; }
function vFit() { var im = $('vImg'), W2 = window.innerWidth, H2 = window.innerHeight - 70; vw.s = Math.min(W2 / im.naturalWidth, H2 / im.naturalHeight); vw.x = (W2 - im.naturalWidth * vw.s) / 2; vw.y = 70 + (H2 - im.naturalHeight * vw.s) / 2; vApply(); }
$('vFit').onclick = vFit; $('vClose').onclick = function () { $('viewer').classList.remove('on'); };
(function () {
  var st = $('vStage');
  st.addEventListener('pointerdown', function (e) { st.setPointerCapture(e.pointerId); vw.ptrs[e.pointerId] = { x: e.clientX, y: e.clientY }; var k = Object.keys(vw.ptrs); if (k.length === 2) { var a = vw.ptrs[k[0]], b = vw.ptrs[k[1]]; vw.d0 = Math.hypot(a.x - b.x, a.y - b.y); } });
  st.addEventListener('pointermove', function (e) {
    var p = vw.ptrs[e.pointerId]; if (!p) return; var k = Object.keys(vw.ptrs);
    if (k.length === 1) { vw.x += e.clientX - p.x; vw.y += e.clientY - p.y; }
    else if (k.length === 2) { var o = vw.ptrs[k[0] == e.pointerId ? k[1] : k[0]], d = Math.hypot(e.clientX - o.x, e.clientY - o.y), cx = (e.clientX + o.x) / 2, cy = (e.clientY + o.y) / 2, f = d / (vw.d0 || d); vZoom(f, cx, cy); vw.d0 = d; }
    p.x = e.clientX; p.y = e.clientY; vApply();
  });
  function up(e) { delete vw.ptrs[e.pointerId]; }
  st.addEventListener('pointerup', up); st.addEventListener('pointercancel', up);
  st.addEventListener('wheel', function (e) { e.preventDefault(); vZoom(Math.exp(-e.deltaY * 0.0015), e.clientX, e.clientY); vApply(); }, { passive: false });
  st.addEventListener('dblclick', function (e) { vZoom(2, e.clientX, e.clientY); vApply(); });
  function vZoom(f, cx, cy) { var ns = clamp(vw.s * f, 0.05, 8); f = ns / vw.s; vw.x = cx - (cx - vw.x) * f; vw.y = cy - (cy - vw.y) * f; vw.s = ns; }
})();
(function buildThumbs() {
  var h = ''; for (var i = 1; i <= 5; i++) h += '<div class="thumb" data-src="sheets/sheet' + i + '.jpg" data-t="' + SHEETREF['s' + i][1] + '"><img loading="lazy" src="sheets/sheet' + i + '-t.jpg" alt=""><span>' + SHEETREF['s' + i][1] + '</span></div>';
  $('thumbs').innerHTML = h; h = '';
  Object.keys(CROPS).forEach(function (f) { h += '<div class="thumb" data-src="sheets/' + f + '" data-t="' + CROPS[f] + '"><img loading="lazy" src="sheets/' + f + '" alt=""><span>' + CROPS[f] + '</span></div>'; });
  $('thumbs2').innerHTML = h;
  document.querySelectorAll('.thumb').forEach(function (t) { t.onclick = function () { openViewer(t.dataset.src, t.dataset.t); }; });
})();

/* ---------------- toast ---------------- */
var toastT = 0; function toast(msg) { var t = $('toast'); t.textContent = msg; t.classList.add('on'); clearTimeout(toastT); toastT = setTimeout(function () { t.classList.remove('on'); }, 1700); }
/* =====================================================================
   MAIN: UI bindings, doors, walk mode, construction sequence, loop, test API
   ===================================================================== */
progress(0.93, 'Final checks…');
// ---------- tabs & mobile bottom sheet ----------
document.querySelectorAll('#tabs button').forEach(function (b) {
  b.onclick = function () {
    document.querySelectorAll('#tabs button').forEach(function (x) { x.classList.toggle('on', x === b); });
    document.querySelectorAll('.page').forEach(function (p) { p.classList.toggle('on', p.id === 'p-' + b.dataset.p); });
    if (isPhone() && sheetH < 30) setSheet(46);
  };
});
function isPhone() { return window.innerWidth < 900 || window.innerHeight < 560; }
var sheetH = 34;
function setSheet(v) { sheetH = clamp(v, 12, 82); document.documentElement.style.setProperty('--sheetH', sheetH + 'vh'); viewOffset(); }
(function () {
  var g = $('grab'), dock = $('dock'), y0 = 0, h0 = 0, on = false;
  g.addEventListener('pointerdown', function (e) { on = true; y0 = e.clientY; h0 = sheetH; dock.classList.add('drag'); g.setPointerCapture(e.pointerId); });
  g.addEventListener('pointermove', function (e) { if (!on) return; setSheet(h0 - (e.clientY - y0) / window.innerHeight * 100); });
  function up() { if (!on) return; on = false; dock.classList.remove('drag'); var snaps = [14, 34, 60, 80], best = snaps[0]; snaps.forEach(function (s) { if (Math.abs(s - sheetH) < Math.abs(best - sheetH)) best = s; }); setSheet(best); }
  g.addEventListener('pointerup', up); g.addEventListener('pointercancel', up);
  g.addEventListener('click', function () { if (Math.abs(sheetH - h0) < 1) setSheet(sheetH < 30 ? 46 : 14); });
})();
// ---------- slider fill helper ----------
document.querySelectorAll('.slider').forEach(function (s) { function f() { s.style.setProperty('--p', ((s.value - s.min) / (s.max - s.min) * 100) + '%'); } s.addEventListener('input', f); f(); });
// ---------- view page ----------
document.querySelectorAll('#camBtns .btn').forEach(function (b) { b.onclick = function () { if (state.walk) setWalk(false); setView(b.dataset.cam); }; });
document.querySelectorAll('#lightSeg button').forEach(function (b) { b.onclick = function () { setLighting(b.dataset.l); }; });
document.querySelectorAll('#colSeg button').forEach(function (b) { b.onclick = function () { setColour(b.dataset.c); }; });
function syncDoorUI() { var deg = Math.round(DOORS.target * 180 / PI); $('doorSl').value = deg; $('doorSl').style.setProperty('--p', (deg / 90 * 100) + '%'); $('doorBtn').textContent = deg > 1 ? 'Close doors' : 'Open doors'; $('doorBtn').classList.toggle('on', deg > 1); }
$('doorBtn').onclick = function () { DOORS.target = DOORS.target > 0.01 ? 0 : PI / 2; syncDoorUI(); };
$('doorSl').oninput = function () { DOORS.target = this.value * PI / 180; DOORS.angle = DOORS.target; syncDoorUI(); };
$('rtuDoorBtn').onclick = function () { EQUIP.rtuTarget = EQUIP.rtuTarget > 0 ? 0 : 1.75; this.classList.toggle('on', EQUIP.rtuTarget > 0); this.textContent = EQUIP.rtuTarget > 0 ? 'Close RTU door' : 'Open RTU door'; if (EQUIP.rtuTarget > 0 && DOORS.target < 0.1) { DOORS.target = PI / 2; syncDoorUI(); } };
$('refBtn').onclick = function () { setRefPanel(!state.ref); };
$('labelBtn').onclick = function () { state.labels = !state.labels; this.classList.toggle('on', state.labels); };
// ---------- tools page ----------
$('xrayBtn').onclick = function () { state.xray = !state.xray; this.classList.toggle('on', state.xray); refreshGhosts(); };
$('secBtn').onclick = function () { setSection(!state.sec); if (state.sec) toast('Drag the glowing handle or the slider'); };
document.querySelectorAll('#secAxis button').forEach(function (b) { b.onclick = function () { state.secAxis = b.dataset.a; document.querySelectorAll('#secAxis button').forEach(function (x) { x.classList.toggle('on', x === b); }); state.secPos = b.dataset.a === 'y' ? 0.62 : 0.5; applySection(); }; });
$('secSl').oninput = function () { state.secPos = this.value / 1000; applySection(); };
$('secFlip').onclick = function () { state.secFlip = !state.secFlip; this.classList.toggle('on', state.secFlip); applySection(); };
$('secCaps').classList.add('on');
$('secCaps').onclick = function () { state.caps = !state.caps; this.classList.toggle('on', state.caps); setSection(state.sec); };
$('measBtn').onclick = function () { setMeasure(!state.measure); };
$('walkBtn').onclick = function () { setWalk(!state.walk); };
$('dimBtn').onclick = function () { state.dims = !state.dims; L.dims.visible = state.dims; this.classList.toggle('on', state.dims); };
$('handleBtn').onclick = function () { state.handle = !state.handle; this.classList.toggle('on', state.handle); EQUIP.handle.visible = state.handle; state.handleT = 0; if (state.handle) { setView('interior'); toast('RMU handle sweep — 500 clear of the RTU'); } };
$('expSl').oninput = function () { state.explode = state.expTarget = this.value / 1000; state.asm = null; };
$('expBtn').onclick = function () { state.expTarget = state.expTarget > 0.5 ? 0 : 1; state.asm = null; this.classList.toggle('on', state.expTarget > 0.5); if (state.expTarget > 0.5) flyTo(V(9.2, 6.0, 11.4), V(0, 2.1, 0.2), 40); };
$('asmBtn').onclick = function () { state.explode = 1; state.expTarget = 0; state.asm = { t: 0 }; $('expBtn').classList.remove('on'); flyTo(V(9.2, 6.0, 11.4), V(0, 2.1, 0.2), 40); };
$('qchip').onclick = function () { var order = ['low', 'medium', 'high'], n = order[(order.indexOf(QUALITY) + 1) % 3]; var u = new URL(location.href); u.searchParams.set('q', n); location.href = u.toString(); };

/* ---------------- walk mode ---------------- */
var walk = { pos: V(0, 0, 4.6), yaw: PI, pitch: -0.05, joy: V(0, 0, 0), keys: {}, eye: 1.62, y: GL };
function setWalk(on) {
  state.walk = on; $('walkBtn').classList.toggle('on', on); $('walkUI').classList.toggle('on', on);
  document.body.classList.toggle('walking', on); $('dock').style.display = on ? 'none' : ''; $('ref').classList.toggle('on', !on && state.ref && ui);
  if (on) {
    select(null); if (state.measure) setMeasure(false);
    walk.pos.set(0.0, 0, 4.4); walk.yaw = 0; walk.pitch = -0.08; DOORS.target = PI / 2; syncDoorUI();
    walk.savedFov = camera.fov; camera.fov = isPhone() ? 70 : 62; camera.updateProjectionMatrix(); ctl.tw = null;
    toast('Walk: doors opened for you');
  } else { camera.fov = walk.savedFov || 38; camera.updateProjectionMatrix(); setView('iso'); }
  viewOffset();
}
function walkLook(dx, dy) { walk.yaw -= dx * 0.004; walk.pitch = clamp(walk.pitch - dy * 0.004, -1.2, 1.2); }
$('walkExit').onclick = function () { setWalk(false); };
window.addEventListener('keydown', function (e) { walk.keys[e.key.toLowerCase()] = true; if (e.key === 'Escape') { if ($('viewer').classList.contains('on')) $('viewer').classList.remove('on'); else if (state.walk) setWalk(false); else if (state.measure) setMeasure(false); else select(null); } });
window.addEventListener('keyup', function (e) { walk.keys[e.key.toLowerCase()] = false; });
(function () {
  var j = $('joy'), k = j.querySelector('i'), act = null;
  j.style.pointerEvents = 'auto';
  j.addEventListener('pointerdown', function (e) { act = e.pointerId; j.setPointerCapture(e.pointerId); mv(e); e.stopPropagation(); });
  j.addEventListener('pointermove', function (e) { if (e.pointerId === act) mv(e); });
  function mv(e) { var r = j.getBoundingClientRect(), x = (e.clientX - r.left - r.width / 2) / (r.width / 2), y = (e.clientY - r.top - r.height / 2) / (r.height / 2), l = Math.hypot(x, y); if (l > 1) { x /= l; y /= l; } walk.joy.set(x, 0, y); k.style.transform = 'translate(' + x * 37 + 'px,' + y * 37 + 'px)'; }
  function up(e) { if (e.pointerId !== act) return; act = null; walk.joy.set(0, 0, 0); k.style.transform = ''; }
  j.addEventListener('pointerup', up); j.addEventListener('pointercancel', up);
})();
function walkBlocks() {
  var b = [], w = WT + 0.01, open = DOORS.angle > 1.2;
  b.push([-HX, HX, -HZ, -HZ + w], [-HX, -HX + w, -HZ, HZ], [HX - w, HX, -HZ, HZ]);
  if (open) { b.push([-HX, -D.doorX, HZ - w, HZ], [D.doorX, HX, HZ - w, HZ]); b.push([-D.doorX - 0.06, -D.doorX + 0.02, HZ, HZ + 1.25], [D.doorX - 0.02, D.doorX + 0.06, HZ, HZ + 1.25]); }
  else b.push([-HX, HX, HZ - w, HZ + 0.05]);
  b.push([EQ.tx.x0 - EQ.tx.sideFin.d, EQ.tx.x1 + EQ.tx.sideFin.d, EQ.tx.rearFin.z0, EQ.tx.z1 + 0.12], [EQ.acb.x0 - 0.17, EQ.acb.x1, EQ.acb.z0, EQ.acb.z1], [EQ.rmu.x0 - EQ.rmuBox.w, EQ.rmu.x1 + EQ.rmuBox.w, EQ.rmu.z0, EQ.rmu.z1]);
  return b;
}
function updateWalk(dt) {
  var f = 0, s = 0, k = walk.keys;
  if (k.w || k.arrowup) f += 1; if (k.s || k.arrowdown) f -= 1; if (k.a || k.arrowleft) s -= 1; if (k.d || k.arrowright) s += 1;
  f -= walk.joy.z; s += walk.joy.x;
  var sp = 1.3 * dt, fw = V(-Math.sin(walk.yaw), 0, -Math.cos(walk.yaw)), rt = V(Math.cos(walk.yaw), 0, -Math.sin(walk.yaw));
  var np = walk.pos.clone().addScaledVector(fw, f * sp).addScaledVector(rt, s * sp), r = 0.18;
  var blocks = walkBlocks();
  ['x', 'z'].forEach(function (ax) {
    var test = walk.pos.clone(); test[ax] = np[ax];
    var hit = blocks.some(function (q) { return test.x > q[0] - r && test.x < q[1] + r && test.z > q[2] - r && test.z < q[3] + r; });
    if (!hit) walk.pos[ax] = test[ax];
  });
  walk.pos.x = clamp(walk.pos.x, -8, 8); walk.pos.z = clamp(walk.pos.z, -6, 9);
  var inside = Math.abs(walk.pos.x) < D.pl && Math.abs(walk.pos.z) < D.pl, fy = inside ? 0 : GL;
  walk.y = lerp(walk.y, fy, Math.min(1, dt * 8));
  camera.position.set(walk.pos.x, walk.y + walk.eye, walk.pos.z);
  camera.up.set(0, 1, 0);
  camera.lookAt(camera.position.clone().add(V(-Math.sin(walk.yaw) * Math.cos(walk.pitch), Math.sin(walk.pitch), -Math.cos(walk.yaw) * Math.cos(walk.pitch))));
}

/* ---------------- construction sequence ---------------- */
var STAGES = [
  ['Excavate & sub-base', 'Excavate to formation. 150 compacted Type 1, 1200 g membrane and 50 GEN1 blinding under the side beams, rear beam and transformer plinth (Sheet 1).'],
  ['Earthing & ducts', 'Bare 120 mm² Cu electrode 600 below GL, ≈50 outside the plinth with a 500 front loop; 4 rods ≥2.4 m at the corners. 125 ID ducts laid from the ring beam to the footpath (Sheets 1 & 4).'],
  ['Reinforcement', 'Bars 01–04 and A393 meshes 05 / 06 fixed with 50 cover; continuity bonds and cast-in earth bond points welded to the cage (Sheets 2 & 4).'],
  ['Pour concrete', 'RC32/40 poured; top 150 shuttered for a fair face with 25 × 25 chamfers. Cure 7 days before landing equipment.'],
  ['Backfill & earth bar', 'Backfill after the ducts; 4000 × 5500 hardstanding laid. 10-way earth bar fixed 190 below FFL and the conductors connected.'],
  ['GRP housing', '2800 × 2800 housing (≈650 kg) lifted on and bracketed down, set back 100 from every plinth edge.'],
  ['Flooring', 'UA 65 × 50 × 6 angles and RHS 100 × 50 × 6 beam fixed; two 1190 × 1190 × 38 gratings laid flush (Sheet 3).'],
  ['Equipment & cables', 'Transformer (≤1500 kVA, sealed), LV ACB, RMU and RTU installed; cables drop through grating cut-outs into the ducts.'],
  ['Small power & lighting', 'LVAC DB, FCU, sockets, switch and 1500 twin LED wired in PVC conduit; RTU fed via the Detail C recesses (Sheet 5).']
];
var seqCams = [[V(5.2, 3.2, 6.4), V(0, -0.6, 0.6)], [V(5.0, 2.6, 6.6), V(0, -0.7, 0.9)], [V(4.2, 2.6, 5.0), V(0, -0.5, 0.3)], [V(4.6, 2.9, 5.6), V(0, -0.3, 0.3)], [V(5.6, 3.2, 6.6), V(0, -0.1, 0.4)],
  [V(6.4, 4.4, 7.6), V(0, 1.0, 0.2)], [V(2.6, 3.2, 4.4), V(0, 0, 0.5)], [V(3.4, 3.0, 5.6), V(0, 0.7, 0.2)], [V(1.9, 1.75, 3.6), V(-0.4, 1.1, 0.4)]];
(function () {
  var h = '', t = ''; STAGES.forEach(function (s, i) { h += '<div class="row" data-st="' + i + '"><span class="dot" style="color:var(--acc);background:var(--acc)"></span><div class="lab"><b>' + (i + 1) + ' · ' + s[0] + '</b><small>' + s[1] + '</small></div></div>'; t += '<i data-st="' + i + '">' + (i + 1) + '</i>'; });
  $('stageList').innerHTML = h; $('tlTicks').innerHTML = t;
  document.querySelectorAll('[data-st]').forEach(function (el) { el.onclick = function () { startSeq(+el.dataset.st * 1000 + 999, false); }; });
})();
var pourPlane = new T.Plane(V(0, -1, 0), 0), wet = null;
(function () { // wet concrete surface used during the pour
  var s = new T.Shape([new T.Vector2(-D.pl, D.pl), new T.Vector2(D.pl, D.pl), new T.Vector2(D.pl, -D.pl), new T.Vector2(-D.pl, -D.pl)]);
  var g = new T.ShapeGeometry(s); g.rotateX(-PI / 2);
  wet = new T.Mesh(g, new T.MeshPhysicalMaterial({ color: LC(0x8e8b84), roughness: 0.15, clearcoat: 1, clearcoatRoughness: 0.05 })); wet.visible = false; wet.userData.hold = true; L.plinth.add(wet);
})();
function partVis(id, v, off) { if (!PARTS[id]) return; PARTS[id].objs.forEach(function (o) { o.visible = v; if (o.userData.p0 === undefined) o.userData.p0 = o.position.clone(); o.position.copy(o.userData.p0); if (off) o.position.add(off); }); }
function seqApply(t) {
  var s = Math.min(8, Math.floor(t / 1000)), f = (t - s * 1000) / 1000; if (t >= 9000) { s = 8; f = 1; }
  function P(k) { return k < s ? 1 : k > s ? 0 : f; }
  ['housing', 'roof', 'doors', 'pole', 'equip', 'cables', 'services', 'floor', 'plinth', 'subbase', 'ducts', 'trench', 'rebar', 'earth', 'site', 'excav'].forEach(function (k) { L[k].visible = true; L[k].position.set(0, 0, 0); });
  L.pole.visible = false; L.dims.visible = false;
  // 0 excavate
  var e0 = P(0), dig = smooth(e0 / 0.5);
  L.excav.visible = s < 4 || (s === 4 && f < 0.35); L.excav.scale.set(1, Math.max(0.02, dig), 1); L.excav.position.y = (1 - Math.max(0.02, dig)) * (GL);
  partVis('site', s > 4 || (s === 4 && f > 0.35));
  partVis('subbase', e0 > 0.55, V(0, -0.25 * (1 - smooth((e0 - 0.55) / 0.45)), 0));
  // 1 earthing & ducts
  var e1 = P(1);
  partVis('electrode', e1 > 0.02); partVis('rods', e1 > 0.15, V(0, 2.6 * (1 - smooth((e1 - 0.15) / 0.4)), 0));
  partVis('ducts', e1 > 0.5, V(0, 0, 2.5 * (1 - smooth((e1 - 0.5) / 0.45)))); partVis('sideducts', false); partVis('trench', e1 > 0.9);
  // 2 rebar
  var e2 = P(2);
  [['mesh06', 0.02], ['rebar01', 0.15], ['rebar04', 0.35], ['rebar03', 0.5], ['rebar02', 0.62], ['mesh05', 0.75], ['bondpt', 0.88]].forEach(function (q) { partVis(q[0], e2 > q[1], V(0, 0.6 * (1 - smooth((e2 - q[1]) / 0.12)), 0)); });
  // 3 pour (+ wet surface)
  var e3 = P(3), lvl = lerp(-D.deepD, 0.0, smooth(e3));
  var concVis = s >= 3; ['plinth', 'ringbeam', 'txplinth', 'recess', 'rhspocket', 'cabpocket'].forEach(function (id) { partVis(id, concVis); });
  pourPlane.constant = s === 3 ? lvl : 100;
  wet.visible = s === 3 && e3 < 0.999; wet.position.y = lvl + 0.002;
  // 4 earth bar & conductors
  var e4 = P(4); partVis('earthbar', e4 > 0.45); partVis('conductor', e4 > 0.6);
  // 5 housing lift
  var e5 = P(5), lift = 3.2 * (1 - ease(e5));
  ['housing', 'roof', 'doors', 'services'].forEach(function (k) { L[k].visible = e5 > 0; L[k].position.y = lift; });
  L.services.visible = s >= 8;
  // 6 flooring
  var e6 = P(6); partVis('ua', e6 > 0.05); partVis('rhs', e6 > 0.3, V(0, 0.5 * (1 - smooth((e6 - 0.3) / 0.25)), 0)); partVis('grating', e6 > 0.55, V(0, 0.8 * (1 - smooth((e6 - 0.55) / 0.35)), 0)); partVis('cutout', false);
  // 7 equipment (slid in through the doors)
  var e7 = P(7);
  [['tx', 0.05, 0.5], ['acb', 0.35, 0.65], ['aux', 0.6, 0.7], ['rmu', 0.45, 0.8], ['rtu', 0.75, 0.9]].forEach(function (q) { var k = smooth((e7 - q[1]) / (q[2] - q[1])); partVis(q[0], e7 > q[1], V(0, 0, 3.6 * (1 - k))); });
  L.cables.visible = e7 > 0.9;
  // 8 services
  var e8 = P(8); L.services.visible = e8 > 0.05;
  ['db', 'fcu', 'switch', 'sockets', 'led', 'containment'].forEach(function (id, i) { partVis(id, e8 > 0.05 + i * 0.1); });
  // doors: open for equipment & services, close at the end
  DOORS.target = (s >= 6 && !(s === 8 && f > 0.85)) ? PI / 2 : 0; if (s < 5) DOORS.target = 0;
  // ghosting: below-ground stages see-through ground; housing ghosted while installing floor & kit
  GHOST_CIVIL.forEach(function (m) { ghost(m, s === 2 ? 0.0 : s <= 3 && s >= 3 ? 1 : 1); });
  setGroundFade(s <= 3 ? 0.35 : 1);
  GHOST_HOUSING.forEach(function (m) { ghost(m, (s === 6 || s === 7) ? 0.18 : 1); });
  M.conc.clippingPlanes = s === 3 ? [pourPlane] : (state.sec ? [clipPlane] : null);
  // lighting cue at the end
  M.led.emissiveIntensity = s === 8 && f > 0.6 ? 3.5 : (SKY[state.light].led ? 3.5 : 0.25);
  // captions
  $('tlTitle').textContent = (s + 1) + ' · ' + STAGES[s][0]; $('tlCap').textContent = STAGES[s][1];
  document.querySelectorAll('#tlTicks i').forEach(function (el, i) { el.classList.toggle('on', i === s); });
  document.querySelectorAll('#stageList .row').forEach(function (el, i) { el.style.opacity = i <= s ? 1 : 0.45; });
  var sl = $('tlSl'); sl.value = Math.round(t); sl.style.setProperty('--p', (t / 90) + '%');
  if (state.seqStage !== s) { state.seqStage = s; if (performance.now() - state.lastInteract > 1500) flyTo(seqCams[s][0], seqCams[s][1], 38, 1.4); }
}
function startSeq(t, play) {
  if (state.walk) setWalk(false); if (state.sec) setSection(false); select(null);
  state.seq = true; state.seqT = t || 0; state.playing = play !== false; state.seqStage = -1; state.expTarget = state.explode = 0; applyExplode(0);
  $('timeline').classList.add('on'); $('ref').classList.remove('on'); setPlayIcon();
  seqApply(state.seqT);
}
function stopSeq() {
  state.seq = false; state.playing = false; $('timeline').classList.remove('on');
  L.excav.visible = false; L.excav.scale.set(1, 1, 1); L.excav.position.set(0, 0, 0); wet.visible = false; pourPlane.constant = 100;
  M.conc.clippingPlanes = state.sec ? [clipPlane] : null;
  Object.keys(PARTS).forEach(function (k) { partVis(k, true); });
  ['housing', 'roof', 'doors', 'services'].forEach(function (k) { L[k].position.set(0, 0, 0); });
  applyLayers(); setLighting(state.light); setRefPanel(state.ref);
  DOORS.target = 0; syncDoorUI();
}
function setPlayIcon() { $('tlIcon').innerHTML = state.playing ? '<path d="M6 4h4v16H6zM14 4h4v16h-4z"/>' : '<path d="M7 4l13 8-13 8z"/>'; }
$('seqBtn').onclick = function () { startSeq(0, true); };
$('seqStop').onclick = function () { stopSeq(); setView('iso'); };
$('tlPlay').onclick = function () { if (state.seqT >= 9000) state.seqT = 0; state.playing = !state.playing; setPlayIcon(); };
$('tlClose').onclick = function () { stopSeq(); };
$('tlSl').oninput = function () { state.playing = false; setPlayIcon(); state.seqT = +this.value; state.lastInteract = performance.now(); seqApply(state.seqT); };

/* ---------------- RMU handle demo ---------------- */
function updateHandle(dt) {
  if (!state.handle) return; state.handleT = (state.handleT || 0) + dt;
  EQUIP.handleArm.rotation.z = Math.sin(state.handleT * 1.2) * 1.4 + 0.2;
}

/* ---------------- main loop ---------------- */
var clock = new T.Clock(), frames = 0, fpsT = 0, fpsN = 0, lowFps = 0;
function loop() {
  requestAnimationFrame(loop);
  var dt = Math.min(0.05, clock.getDelta()), now = performance.now() / 1000;
  if (state.walk) updateWalk(dt); else updateCamera(dt);
  updateDoors(dt);
  if (Math.abs(EQUIP.rtuTarget - EQUIP.rtuAng) > 1e-3) { EQUIP.rtuAng += clamp(EQUIP.rtuTarget - EQUIP.rtuAng, -dt * 2, dt * 2); EQUIP.rtuDoor.rotation.y = EQUIP.rtuAng; }
  updateHandle(dt);
  if (state.asm) { state.asm.t += dt; state.explode = Math.max(0, 1 - state.asm.t / 3.2); if (state.explode <= 0) state.asm = null; applyExplode(state.explode); }
  else if (Math.abs(state.expTarget - state.explode) > 1e-3) { state.explode += clamp(state.expTarget - state.explode, -dt * 0.9, dt * 0.9); applyExplode(state.explode); }
  if (state.seq && state.playing) { state.seqT = Math.min(9000, state.seqT + dt * 1000 / 3.4); seqApply(state.seqT); if (state.seqT >= 9000) { state.playing = false; setPlayIcon(); } }
  updateLabels();
  renderFrame(now);
  // adaptive resolution if the device struggles
  fpsT += dt; fpsN++;
  if (fpsT > 2) { var fps = fpsN / fpsT; fpsT = 0; fpsN = 0; if (fps < 26 && dprScale > 0.6 && !/[?&]shot=1/.test(location.search)) { dprScale -= 0.15; resize(); } }
  frames++;
}

/* ---------------- start ---------------- */
window.addEventListener('resize', function () { resize(); viewOffset(); });
if (!ui) document.body.classList.add('noui');
syncLabels();
applyLayers();
setLighting(QS.get('light') || 'day');
setView(QS.get('view') || 'iso', true);
setRefPanel(ui && !isPhone());
if (isPhone()) setSheet(34);
resize(); viewOffset(); validateRT();
progress(1, 'Ready');
setTimeout(function () { $('loader').classList.add('gone'); }, /[?&]shot=1/.test(location.search) ? 0 : 250);
loop();
ROOT.traverse(function (o) { if (o.isMesh && !o.visible) o.userData.hold = true; });
console.info('GRP substation v2 ready · quality ' + QUALITY + ' · parts ' + Object.keys(PARTS).length + ' · pickable ' + PICKABLE.length);

/* ---------------- test / screenshot API ---------------- */
window.GRP = {
  ready: true, state: state, parts: PARTS,
  view: function (n, ortho, half) { useOrtho = !!ortho; if (half) orthoHalf = half; else if (ortho && VIEWS[n] && VIEWS[n].ortho) orthoHalf = VIEWS[n].ortho * fitK(); orthoFit(); setView(n, true); updateCamera(0); },
  cam: function (p, t, fov) { ctl.tw = null; camSet(V(p[0], p[1], p[2]), V(t[0], t[1], t[2])); if (fov) { camera.fov = fov; camera.updateProjectionMatrix(); } updateCamera(0); },
  layers: function (on) { LAYERS.forEach(function (l) { l.on = on.indexOf(l.id) >= 0; }); applyLayers(); },
  preset: applyPreset, light: setLighting, colour: setColour,
  doors: function (deg) { DOORS.target = DOORS.angle = deg * PI / 180; syncDoorUI(); updateDoors(0); },
  rtu: function (a) { EQUIP.rtuTarget = EQUIP.rtuAng = a; EQUIP.rtuDoor.rotation.y = a; },
  explode: function (v) { state.explode = state.expTarget = v; applyExplode(v); },
  section: function (on, axis, pos, flip) { state.secAxis = axis || 'x'; state.secPos = pos === undefined ? 0.5 : pos; state.secFlip = !!flip; setSection(on); },
  xray: function (on) { state.xray = on; refreshGhosts(); },
  seq: function (t) { startSeq(t, false); }, seqStop: stopSeq,
  labels: function (on) { state.labels = on; }, dims: function (on) { state.dims = on; L.dims.visible = on; },
  ui: function (on) { document.body.classList.toggle('noui', !on); ui = on; setRefPanel(on && state.ref); viewOffset(); },
  flat: function (on) { postFlat(on); }, select: select, handle: function (on) { state.handle = on; EQUIP.handle.visible = on; },
  dbg: function () { return { cam: camera.position.toArray(), tgt: ctl.target.toArray(), fov: camera.fov, r: ctl.r, phi: ctl.phi, theta: ctl.theta, ortho: useOrtho, W: W, H: Hh }; },
  _eval: function (s) { return eval(s); },
  orthoView: function (name, u0, u1, v0, v1) { // exact world rectangle in screen axes for drawing overlays
    var uc = (u0 + u1) / 2, vc = (v0 + v1) / 2, d = 30, c = orthoCam; useOrtho = true; state.orthoLock = true; c.clearViewOffset();
    c.left = -(u1 - u0) / 2; c.right = (u1 - u0) / 2; c.top = (v1 - v0) / 2; c.bottom = -(v1 - v0) / 2; c.near = 0.05; c.far = 80;
    c.up.set(0, 1, 0);
    if (name === 'front') { c.position.set(uc, vc, d); c.lookAt(uc, vc, 0); }
    else if (name === 'rear') { c.position.set(-uc, vc, -d); c.lookAt(-uc, vc, 0); }
    else if (name === 'left') { c.position.set(-d, vc, uc); c.lookAt(0, vc, uc); }
    else if (name === 'right') { c.position.set(d, vc, -uc); c.lookAt(0, vc, -uc); }
    else if (name === 'plan') { c.up.set(0, 0, -1); c.position.set(uc, d, -vc); c.lookAt(uc, 0, -vc); }
    c.updateProjectionMatrix(); c.updateMatrixWorld(true);
  },
  walk: setWalk, frames: function () { return frames; }, measure: function (a, b) { meas.pts = []; measClear(); }
};
};
</script>
<script>
(function () {
  'use strict';
  var prog = document.getElementById('lprog'), stat = document.getElementById('lstat');
  function progress(p, msg) { if (prog) prog.style.width = Math.round(p * 100) + '%'; if (msg && stat) stat.textContent = msg; }
  window.GRP_FAIL = function (kind, err) {
    var t = document.getElementById('errT'), p = document.getElementById('errP');
    if (kind === 'webgl') { t.textContent = 'This browser can’t show 3D graphics'; p.textContent = 'The 3D substation model needs WebGL, which seems to be switched off or unsupported here. Try another browser (Safari or Chrome), or turn on hardware acceleration, then reload.'; }
    else if (kind === 'cdn') { t.textContent = 'Couldn’t load the 3D engine'; p.textContent = 'The Three.js library didn’t download from any of its sources. Check your connection and try again.'; }
    else { t.textContent = 'Something went wrong'; p.textContent = 'The 3D scene hit an error while starting (' + (err && err.message ? err.message : err) + '). Try reloading, or add ?q=low to the link.'; }
    document.getElementById('err').hidden = false; document.getElementById('loader').classList.add('gone');
  };
  function hasWebGL() {
    try { var c = document.createElement('canvas'); return !!(window.WebGLRenderingContext && (c.getContext('webgl2') || c.getContext('webgl') || c.getContext('experimental-webgl'))); } catch (e) { return false; }
  }
  if (!hasWebGL() || /[?&]nowebgl=1/.test(location.search)) { window.GRP_FAIL('webgl'); return; }
  var SOURCES = [
    'https://cdnjs.cloudflare.com/ajax/libs/three.js/r134/three.min.js',
    'https://cdn.jsdelivr.net/npm/three@0.134.0/build/three.min.js',
    'https://unpkg.com/three@0.134.0/build/three.min.js',
    'three.min.js'
  ];
  if (/[?&]local=1/.test(location.search)) SOURCES = ['three.min.js'];
  var i = 0;
  function next() {
    if (window.THREE && THREE.REVISION === '134') return start();
    if (i >= SOURCES.length) { window.GRP_FAIL('cdn'); return; }
    var src = SOURCES[i++], s = document.createElement('script'), done = false;
    progress(0.08 + i * 0.06, i === 1 ? 'Loading the 3D engine…' : 'Trying another source for the 3D engine…');
    var to = setTimeout(function () { if (done) return; done = true; s.onload = s.onerror = null; next(); }, 9000);
    s.onload = function () { if (done) return; done = true; clearTimeout(to); if (window.THREE && THREE.REVISION === '134') start(); else next(); };
    s.onerror = function () { if (done) return; done = true; clearTimeout(to); next(); };
    s.src = src; s.async = true; document.head.appendChild(s);
  }
  function start() {
    progress(0.35, 'Building the substation…');
    setTimeout(function () {
      try { window.GRP_START(progress); }
      catch (err) { console.error(err); window.GRP_FAIL(/WebGL|context/i.test(String(err && err.message)) ? 'webgl' : 'runtime', err); }
    }, 30);
  }
  next();
})();
</script>
</body>
</html>
